{
  "markdown": "Service Instructions\n\n\nAPG/GPG 14 SEER\nGas Electric Package Units\nwith R-410A Refrigerant\n& Accessories\n\n\n<figure type=\"DIAGRAM\">\n\n<description>This is a technical line drawing of an HVAC rooftop unit. The unit is depicted in an isometric, three-quarter view from above. The main chassis is a rectangular box with a fan assembly mounted on the top surface, protected by a circular wire grill. The side panel facing the viewer (left) features two rectangular protrusions, likely vents or electrical access points, positioned side-by-side. The adjacent side panel (right) shows two large, empty square openings, likely for duct connections. In the top right corner, there is an ETL Intertek certification logo containing the text 'C', 'ETL', 'US', 'LISTED', and 'Intertek' below it.</description></figure>\n\nThis Forced Air Central Unit Design Complies With\nRequirements Embodied in The American National\nStandard / National Standard of Canada Shown Below.\nANSI Z21.47•CSA-2.3 Central Furnaces\n\n\nThis manual is to be used by qualified, professionally trained HVAC technicians\nonly. Goodman does not assume any responsibility for property damage or\npersonal injury due to improper service procedures or services performed by\nan unqualified person.\n\n\nCopyright © 2014-2017 Goodman Manufacturing Company, L.P.\n\n\nRS6300012r4\nJuly 2017\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\n\nCOOLING ANALYSIS CHART\n\n<table>\n<tr><td>Complaint</td><td colspan=\"7\">No Cooling</td><td colspan=\"9\">Unsatisfactory<br>Cooling          System<br>                 Operating<br>                 Pressures</td><td rowspan=\"2\">Test Method<br>Remedy</td><td rowspan=\"2\">See Service Procedure Ref.</td></tr>\n<tr><td>POSSIBLE CAUSE<br>DOTS IN ANALYSIS<br>GUIDE INDICATE<br>\"POSSIBLE CAUSE\"</td><td>System will not start</td><td>Compressor will not start - fan runs</td><td>Comp. and Cond. Fan will not start</td><td>Evaporator fan will not start</td><td>Condenser fan will not start</td><td>Compressor runs - goes off on overload</td><td>Compressor cycles on overload</td><td>System runs continuously - little cooling</td><td>Too cool and then too warm</td><td>Not cool enough on warm days</td><td>Certain areas too cool, others too warm</td><td>Compressor is noisy</td><td>Low suction pressure</td><td>Low head pressure</td><td>High suction pressure</td><td>High head pressure</td></tr>\n<tr><td>Pow er Failure</td><td>•</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Blow n Fuse</td><td>•</td><td></td><td>•</td><td>•</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Fuse Size &amp; Type</td><td>S-4</td></tr>\n<tr><td>Loose Connection</td><td>•</td><td></td><td></td><td>•</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Connection - Tighten</td><td>S-2</td></tr>\n<tr><td>Shorted or Broken Wires</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Circuits With Ohmmeter</td><td>S-3</td></tr>\n<tr><td>Open Overload</td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Continuity of Overload</td><td>S-17A</td></tr>\n<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Thermostat &amp; Wiring</td><td>S-3</td></tr>\n<tr><td>Faulty Transformer</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check control circuit w ith voltmeter</td><td>S-4</td></tr>\n<tr><td>Shorted or Open Capacitor</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Capacitor</td><td>S-15</td></tr>\n<tr><td>Shorted or Grounded Compressor</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Motor Windings</td><td>S-17B</td></tr>\n<tr><td>Compressor Stuck</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Use Test Cord</td><td>S-17D</td></tr>\n<tr><td>Faulty Compressor Contactor</td><td>●</td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Coil &amp; Contacts</td><td>S-7, S-8</td></tr>\n<tr><td>2nd Stage Compressor Not Energized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Test Unloader Solenoid (2 stage compressor only)</td><td>S-17C</td></tr>\n<tr><td>Faulty Ignition Control</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Ignition Control</td><td>S-313</td></tr>\n<tr><td>Open Control Circuit</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control Circuit with Voltmeter</td><td>S-4</td></tr>\n<tr><td>Low Voltage</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Faulty Evap. Fan Motor</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Repair or Replace</td><td>S-16</td></tr>\n<tr><td>Shorted or Grounded Fan Motor</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>•</td><td>Test Motor Windings</td><td>S-16</td></tr>\n<tr><td>Improper Cooling Anticipator</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check resistance of Anticipator</td><td>S-3</td></tr>\n<tr><td>Shortage of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Test For Leaks, Add Refrigerant</td><td>S-103</td></tr>\n<tr><td>Restricted Liquid Line</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Restricted Part</td><td>S-112</td></tr>\n<tr><td>Dirty Air Filter</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Filter-Clean or Replace</td><td></td></tr>\n<tr><td>Dirty Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Coil - Clean</td><td></td></tr>\n<tr><td>Not enough air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Speed Blow er, Check Duct Static Press</td><td>S-200</td></tr>\n<tr><td>Too much air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>Reduce Blow er Speed</td><td>S-200</td></tr>\n<tr><td>Overcharge of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td>Recover Part of Charge</td><td>S-113</td></tr>\n<tr><td>Dirty Outdoor Coil</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Inspect Coil - Clean</td><td></td></tr>\n<tr><td>Noncondensibles</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Recover Charge, Evacuate, Recharge</td><td>S-114</td></tr>\n<tr><td>Recirculation of Condensing Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Remove Obstruction to Air Flow</td><td></td></tr>\n<tr><td>Infiltration of Outdoor Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Check Windows, Doors, Vent Fans, Etc.</td><td></td></tr>\n<tr><td>Improperly Located Thermostat</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Relocate Thermostat</td><td></td></tr>\n<tr><td>Air Flow Unbalanced</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Readjust Air Volume Dampers</td><td></td></tr>\n<tr><td>System Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Refigure Cooling Load</td><td></td></tr>\n<tr><td>Broken Internal Parts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Replace Compressor</td><td></td></tr>\n<tr><td>Inefficient Compressor</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>•</td><td></td><td>Test Compressor Efficiency</td><td>S-104</td></tr>\n<tr><td>High Pressure Control Open</td><td></td><td></td><td>•</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Reset And Test Control</td><td>S-12</td></tr>\n<tr><td>Unbalanced Power, 3PH</td><td></td><td>•</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td></td></tr>\n<tr><td>Wrong Type Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Valve</td><td></td></tr>\n<tr><td>Expansion Device Restricted</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Remove restriction or replace expansion device</td><td></td></tr>\n<tr><td>Expansion Valve Bulb Loose</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bulb Bracket</td><td></td></tr>\n<tr><td>Inoperative Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Check Valve Operation</td><td>S-110</td></tr>\n<tr><td>Loose Hold-down n Bolts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bolts</td><td></td></tr>\n</table>\n\n32\n\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\n\nGAS HEATING ANALYSIS CHART\n\n\n<table>\n<tr><td>Complaint</td><td colspan=\"3\">No Heat</td><td colspan=\"6\">Unsatisfactory Heat</td><td rowspan=\"2\">Test Method<br>Remedy</td><td rowspan=\"2\">See Service Procedure Reference</td></tr>\n<tr><td>POSSIBLE CAUSE<br>DOTS IN ANALYSIS<br>GUIDE INDICATE<br>\"POSSIBLE CAUSE\"</td><td>SYMPTOM<br>System Will Not Start</td><td>Burner Won't Ignite</td><td>Burner Ignites-Locks Out</td><td>Burner Shuts Off prior to T'Stat being Satasfie</td><td>Short Cycles</td><td>Long Cycles</td><td>Soot and /or Fumes</td><td>To Much Heat</td><td>Not Enough Heat</td></tr>\n<tr><td>Pow er Failure</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Blow n Fuse</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-4</td></tr>\n<tr><td>Loose Connection</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-2</td></tr>\n<tr><td>Shorted or Broken Wires</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-3</td></tr>\n<tr><td>No Low Voltage</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>\n<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td>Check Thermostat</td><td>S-3</td></tr>\n<tr><td>Faulty Transformer</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>\n<tr><td>Poor or High Resistance Ground</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Measure Ground Resistance</td><td>S-313</td></tr>\n<tr><td>Improper Heat Anticipator Setting</td><td>[ ]</td><td>[ ]</td><td>[ ]</td><td>[ ]</td><td>[black circle]</td><td>[black circle]</td><td></td><td>[black circle]</td><td>[black circle]</td><td>Adjust Heat Anticipator Setting</td><td>S-3</td></tr>\n<tr><td>Improper Thermostat Location</td><td>[ ]</td><td>[ ]</td><td>[ ]</td><td>[ ]</td><td>[black circle]</td><td>[black circle]</td><td></td><td>[black circle]</td><td>[black circle]</td><td>Relocate Thermostat</td><td></td></tr>\n<tr><td>Faulty Limit or Roll Out Switch</td><td>[ ]</td><td>[●]</td><td>[ ]</td><td>[●]</td><td></td><td></td><td></td><td></td><td>[black circle]</td><td>Test Control</td><td>S-300,S-301,S-302</td></tr>\n<tr><td>Faulty Flame Sensor</td><td>[ ]</td><td>[ ]</td><td>[●]</td><td>[ ]</td><td></td><td></td><td></td><td></td><td></td><td>Test Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Faulty Ignition Control</td><td>[●]</td><td>[●]</td><td>[●]</td><td>[ ]</td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-313</td></tr>\n<tr><td>Gas Valve or Gas Supply Shut Off</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Turn Valves to On Position</td><td>S-304</td></tr>\n<tr><td>Faulty Induced Draft Blower</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>[black circle]</td><td></td><td></td><td>Test Blower</td><td>S-303</td></tr>\n<tr><td>Dirty Flame Sensor, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Clean Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Flame Sensor not in Flame, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test/Adjust Position of Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Faulty Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[black circle]</td><td></td><td>[black circle]</td><td>Replace Gas Valve</td><td>S-304</td></tr>\n<tr><td>No High Stage Heat (2 Stage Only)</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td>Check Thermostat, Control, Gas Valve</td><td>S-3,S-313,S-304</td></tr>\n<tr><td>Open Auxillary Limit</td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Reset Control</td><td>S-301</td></tr>\n<tr><td>Improper Air Flow or Distribution</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>Check Duct Static</td><td></td></tr>\n<tr><td>Locking out on Main Limit</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>Check Controls, Gas Press., &amp; Temp. Rise</td><td>S-300</td></tr>\n<tr><td>Delayed Ignition</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Test for Delayed Ignition</td><td>S-308</td></tr>\n<tr><td>Flashback</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Test for Flashback</td><td>S-309</td></tr>\n<tr><td>Orifice Size</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td>Check Orifices</td><td>S-306</td></tr>\n<tr><td>Gas Pressure</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td>Check Gas Pressure</td><td>S-307</td></tr>\n<tr><td>Cracked Heat Exchanger</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Check Burner Flames</td><td>S-302</td></tr>\n<tr><td>Stuck Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Replace Gas Valve</td><td>S-304</td></tr>\n<tr><td>Furnace Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>[black circle]</td><td>Replace w ith Proper Size Furnace</td><td></td></tr>\n<tr><td>Faulty Pressure Switch</td><td></td><td>○</td><td>○</td><td>○</td><td></td><td></td><td></td><td></td><td></td><td>Test Pressure Switch</td><td>S-310</td></tr>\n<tr><td>Blocked or Restricted Flue</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[black circle]</td><td></td><td></td><td>Check Flue/Draw dow n Pressure</td><td>S-310</td></tr>\n<tr><td>Open Roll Out Switch</td><td></td><td>○</td><td>○</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-302</td></tr>\n<tr><td>Bouncing On Pressure Switch</td><td></td><td></td><td>○</td><td></td><td></td><td></td><td></td><td></td><td>[black circle]</td><td>Test Negative Pressure</td><td>S-310</td></tr>\n</table>\n\n33\n\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\n\nTable of Contents\n\n<table>\n<tr><td>S-1</td><td>Checking Voltage...</td><td>35</td><td>S-105</td><td>Thermostatic Expansion Valve...</td><td>45</td></tr>\n<tr><td>S-2</td><td>Checking Wiring...</td><td>36</td><td>S-106</td><td>Overfeeding...</td><td>47</td></tr>\n<tr><td>S-3</td><td>Checking Thermostat, Wiring &amp; Anticipator...</td><td>36</td><td>S-107</td><td>Underfeeding...</td><td>47</td></tr>\n<tr><td>S-3A</td><td>Thermostat &amp; Wiring...</td><td>36</td><td>S-108</td><td>Superheat...</td><td>47</td></tr>\n<tr><td>S-3B</td><td>Cooling Anticipator...</td><td>36</td><td>S-109</td><td>Checking Subcooling...</td><td>49</td></tr>\n<tr><td>S-3C</td><td>Heating Anticipator...</td><td>36</td><td>S-110</td><td>Checking Expansion Valve Operation...</td><td>49</td></tr>\n<tr><td>S-4</td><td>Checking Transformer &amp; Control Circuit...</td><td>37</td><td>S-111</td><td>Fixed Orifice Restriction Devices...</td><td>49</td></tr>\n<tr><td>S-7</td><td>Checking Contactor and/or Relays...</td><td>37</td><td>S-112</td><td>Checking Restricted Liquid Line...</td><td>50</td></tr>\n<tr><td>S-8</td><td>Checking Contactor Contacts...</td><td>37</td><td>S-113</td><td>Refrigerant Overcharge...</td><td>50</td></tr>\n<tr><td>S-9</td><td>Checking Fan Relay Contact...</td><td>38</td><td>S-114</td><td>Non-condensables...</td><td>50</td></tr>\n<tr><td>S-12</td><td>Checking High Pressure Control ...</td><td>38</td><td>S-115</td><td>Compressor Burnout ...</td><td>50</td></tr>\n<tr><td>S-13</td><td>Checking Low Pressure Control ...</td><td>38</td><td>S-200</td><td>Checking Extedrnal Static Pressure ...</td><td>51</td></tr>\n<tr><td>S-15</td><td>Checking Capacitor ...</td><td>38</td><td>S-201</td><td>Checking Temperature Rise ...</td><td>51</td></tr>\n<tr><td>S-15A</td><td>Resistance Check ...</td><td>39</td><td>S-300</td><td>Testing Primary Limit ...</td><td>52</td></tr>\n<tr><td>S-15B</td><td>Capacitance Check ...</td><td>39</td><td>S-301</td><td>Testing Auxiliary Limit ...</td><td>52</td></tr>\n<tr><td>S-16C</td><td>Checking ECM Motor Windings...</td><td>40</td><td>S-302</td><td>Checking Flame Rollout Switch...</td><td>53</td></tr>\n<tr><td>S-16D</td><td>Checking EEM Motors...</td><td>40</td><td>S-303</td><td>Testing Inducer Motor...</td><td>54</td></tr>\n<tr><td>S-17</td><td>Checking Compressor Windings...</td><td>41</td><td>S-304</td><td>Testing Gas Valve...</td><td>54</td></tr>\n<tr><td>S-17A</td><td>Resistance Test...</td><td>41</td><td>S-305</td><td>Checking Main Burners...</td><td>55</td></tr>\n<tr><td>S-17B</td><td>Ground Test...</td><td>42</td><td>S-306</td><td>Checking Orifices...</td><td>55</td></tr>\n<tr><td>S-17D</td><td>Operation Test...</td><td>42</td><td>S-307</td><td>Checking Gas Pressure...</td><td>56</td></tr>\n<tr><td>S-18</td><td>Testing Crankcase Heater (optional item)...</td><td>43</td><td>S-308</td><td>Checking For Delayed Ignition...</td><td>57</td></tr>\n<tr><td>S-100</td><td>Refrigeration Repair Practice...</td><td>43</td><td>S-309</td><td>Checking for Flashback...</td><td>57</td></tr>\n<tr><td>S-101</td><td>Leak Testing...</td><td>43</td><td>S-310</td><td>Checking Pressure Control...</td><td>57</td></tr>\n<tr><td>S-102</td><td>Evacuation...</td><td>43</td><td>S-311</td><td>High Altitude Application...</td><td>58</td></tr>\n<tr><td>S-103</td><td>Charging...</td><td>44</td><td>S-313</td><td>Testing Ignition Control Module...</td><td>58</td></tr>\n<tr><td>S-104</td><td>Checking Compressor Efficiency...</td><td>45</td><td>S-314</td><td>Checking Flame Sensor...</td><td>60</td></tr>\n</table>\n\n⚠ WARNING\nHIGH VOLTAGE!\nDisconnect ALL power before servicing or installing this unit. Multiple power sources\nmay be present. Failure to do so may cause property damage, personal injury or death.\n\n\ns th. [Icon of a hand touching an exposed wire, warning of electric shock]\n\n\n34\n\n\n<!-- PAGE BREAK -->\n\nSERVICING\nS-1 CHECKING VOLTAGE\n\n\n⚠️\nWARNING\nHIGH VOLTAGE!\nDisconnect ALL power before servicing\nor installing this unit. Multiple power\nsources may be present. Failure to do so\nmay cause property damage, personal injury\nor death.\n[ELECTRIC SHOCK HAZARD ICON]\n\n\n1. Remove doors, control panel cover, etc. from unit being\ntested.\nWith power ON:\n\n\n⚠️ WARNING\nLine Voltage now present.\n\n\n2. Using a voltmeter, measure the voltage across terminals\nL1 and L2 of the contactor for single phase units, and L3,\nfor 3 phase units.\n3. No reading - indicates open wiring, open fuse(s) no power\nor etc. from unit to fused disconnect service. Repair as\nneeded.\n4. With ample voltage at line voltage connectors, energize\nthe unit.\n5. Measure the voltage with the unit starting and operating,\nand determine the unit Locked Rotor Voltage.\nLocked Rotor Voltage is the actual voltage available at\nthe compressor during starting, locked rotor, or a stalled\ncondition. Measured voltage should be above minimum\nlisted in chart below.\nTo measure Locked Rotor Voltage attach a voltmeter to\nthe run \"R\" and common \"C\" terminals of the compressor,\nor to the T<sub>1</sub> and T<sub>2</sub> terminals of the contactor. Start the unit\nand allow the compressor to run for several seconds, then\nshut down the unit. Immediately attempt to restart the\nunit while measuring the Locked Rotor Voltage.\n6. Voltmeter should read within the voltage tabulation as\nshown. If the voltage falls below the minimum voltage,\ncheck the line wire size. Long runs of undersized wire can\ncause low voltage. If wire size is adequate, notify the local\npower company in regards to either low or high voltage.\n\n\n<table>\n<tr><td colspan=\"3\">Unit Supply Voltage</td></tr>\n<tr><td>Voltage</td><td>Min.</td><td>Max.</td></tr>\n<tr><td>460</td><td>437</td><td>506</td></tr>\n<tr><td>208/230</td><td>198</td><td>253</td></tr>\n</table>\n\nThree phase units require a balanced 3 phase power supply\nto operate. If the percentage of voltage imbalance exceeds\n3% the unit must not be operated until the voltage condition\nis corrected.\n\n\n% Voltage = Imbalance  Max. Voltage Deviation From Average Voltage  X 100  Average Voltage  To find the percentage of imbalance, measure the incoming power supply.  L1 - L2 = 240V  L1 - L3 = 232V  L2 - L3 = 238V  Total 710V  Avg. V = 710 / 3 = 236.7 \n\nTo find Max. deviation: 240 - 236.7 = +3.3 \n232 - 236.7 = -4.7 \n238 - 236.7 = +1.3 \nMax deviation was 4.7V \n% Voltage Imbalance = 4.7  / 236.7  = 1.99% \n\nIf the percentage of imbalance had exceeded 3%, it must be\ndetermined if the imbalance is in the incoming power supply\nor the equipment. To do this rotate the legs of the incoming\npower and retest voltage as shown below.\n\n\n<figure type=\"DIAGRAM\">The figure is an electrical wiring diagram illustrating a phase rotation correction. \n\n<description>The diagram consists of two terminal blocks connected by three wires labeled L1, L2, and L3. The top block represents the source, with voltage measurements: L1-L2 = 240V, L1-L3 = 227V, L2-L3 = 238V. The bottom block represents the load or destination, with voltage measurements: L1-L2 = 227V, L1-L3 = 238V, L2-L3 = 240V. The instruction 'Rotate all 3 incoming legs as shown' is provided to the right of the top block. The wires are connected such that the source L1 goes to the destination L2, the source L2 goes to the destination L1, and the source L3 goes to the destination L3, visually crossing over each other.</description> L1 - L2 = 240V L1 - L3 = 227V L2 - L3 = 238V Rotate all 3 incoming legs as shown. L1 - L2 = 227V L1 - L3 = 238V L2 - L3 = 240V</figure>\n\nBy the voltage readings we see that the imbalance rotated or\ntraveled with the switching of the incoming legs. Therefore the\nimbalance lies within the incoming power supply.\n\n\n35\n\n\n<!-- doc_id=parse-01m4z12hs1pjsm6q9nyyx041m5 -->",
  "structure": {
    "type": "document",
    "markdown": null,
    "children": [
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 1,
          "range": {
            "start": 0,
            "end": 1329
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 0,
                "end": 21
              },
              "box": {
                "xmin": 0.19147,
                "ymin": 0.10853,
                "xmax": 0.83701,
                "ymax": 0.16179
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 0,
                  "end": 21
                },
                "box": {
                  "xmin": 0.19919,
                  "ymin": 0.11403,
                  "xmax": 0.82921,
                  "ymax": 0.15586
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-1",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 23,
                "end": 104
              },
              "box": {
                "xmin": 0.31051,
                "ymin": 0.18416,
                "xmax": 0.74826,
                "ymax": 0.31162
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 23,
                  "end": 39
                },
                "box": {
                  "xmin": 0.37286,
                  "ymin": 0.18883,
                  "xmax": 0.6747,
                  "ymax": 0.21495
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 39,
                  "end": 66
                },
                "box": {
                  "xmin": 0.31748,
                  "ymin": 0.21978,
                  "xmax": 0.74157,
                  "ymax": 0.24934
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 66,
                  "end": 90
                },
                "box": {
                  "xmin": 0.33436,
                  "ymin": 0.25025,
                  "xmax": 0.71336,
                  "ymax": 0.27971
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 90,
                  "end": 104
                },
                "box": {
                  "xmin": 0.40972,
                  "ymin": 0.28123,
                  "xmax": 0.63897,
                  "ymax": 0.30708
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "figure",
            "id": "figure-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 106,
                "end": 803
              },
              "box": {
                "xmin": 0.25823,
                "ymin": 0.32538,
                "xmax": 0.89276,
                "ymax": 0.73288
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 106,
                  "end": 803
                },
                "box": {
                  "xmin": 0.25823,
                  "ymin": 0.32538,
                  "xmax": 0.89276,
                  "ymax": 0.73288
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "attestation",
            "id": "attestation-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 805,
                "end": 991
              },
              "box": {
                "xmin": 0.57711,
                "ymin": 0.73369,
                "xmax": 0.94907,
                "ymax": 0.79775
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 805,
                  "end": 855
                },
                "box": {
                  "xmin": 0.58102,
                  "ymin": 0.73737,
                  "xmax": 0.94334,
                  "ymax": 0.75126
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 855,
                  "end": 902
                },
                "box": {
                  "xmin": 0.58103,
                  "ymin": 0.75116,
                  "xmax": 0.94332,
                  "ymax": 0.76497
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 902,
                  "end": 954
                },
                "box": {
                  "xmin": 0.58113,
                  "ymin": 0.7648,
                  "xmax": 0.94284,
                  "ymax": 0.77765
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 954,
                  "end": 991
                },
                "box": {
                  "xmin": 0.62755,
                  "ymin": 0.77995,
                  "xmax": 0.89809,
                  "ymax": 0.79312
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-2",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 993,
                "end": 1244
              },
              "box": {
                "xmin": 0.15432,
                "ymin": 0.83469,
                "xmax": 0.63335,
                "ymax": 0.89093
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 993,
                  "end": 1073
                },
                "box": {
                  "xmin": 0.15864,
                  "ymin": 0.8381,
                  "xmax": 0.62989,
                  "ymax": 0.85076
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1073,
                  "end": 1145
                },
                "box": {
                  "xmin": 0.1586,
                  "ymin": 0.85081,
                  "xmax": 0.60476,
                  "ymax": 0.86322
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1145,
                  "end": 1221
                },
                "box": {
                  "xmin": 0.15881,
                  "ymin": 0.8632,
                  "xmax": 0.62493,
                  "ymax": 0.87543
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1221,
                  "end": 1244
                },
                "box": {
                  "xmin": 0.15866,
                  "ymin": 0.87551,
                  "xmax": 0.29468,
                  "ymax": 0.88825
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "marginalia",
            "id": "marginalia-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1246,
                "end": 1304
              },
              "box": {
                "xmin": 0.33453,
                "ymin": 0.90556,
                "xmax": 0.72694,
                "ymax": 0.92648
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1246,
                  "end": 1304
                },
                "box": {
                  "xmin": 0.33748,
                  "ymin": 0.9076,
                  "xmax": 0.7231,
                  "ymax": 0.92332
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-3",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1306,
                "end": 1327
              },
              "box": {
                "xmin": 0.85479,
                "ymin": 0.83279,
                "xmax": 0.96547,
                "ymax": 0.87035
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1306,
                  "end": 1317
                },
                "box": {
                  "xmin": 0.86091,
                  "ymin": 0.837,
                  "xmax": 0.95919,
                  "ymax": 0.84904
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1317,
                  "end": 1327
                },
                "box": {
                  "xmin": 0.88819,
                  "ymin": 0.85176,
                  "xmax": 0.95882,
                  "ymax": 0.86616
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          }
        ]
      },
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 2,
          "range": {
            "start": 1350,
            "end": 11964
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-4",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1350,
                "end": 1360
              },
              "box": {
                "xmin": 0.03665,
                "ymin": 0.04347,
                "xmax": 0.21068,
                "ymax": 0.07534
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1350,
                  "end": 1360
                },
                "box": {
                  "xmin": 0.04128,
                  "ymin": 0.04889,
                  "xmax": 0.2043,
                  "ymax": 0.07056
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-5",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1362,
                "end": 1384
              },
              "box": {
                "xmin": 0.33372,
                "ymin": 0.08584,
                "xmax": 0.61677,
                "ymax": 0.10915
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1362,
                  "end": 1384
                },
                "box": {
                  "xmin": 0.33372,
                  "ymin": 0.08584,
                  "xmax": 0.61677,
                  "ymax": 0.10915
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "table",
            "id": "table-0",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1386,
                "end": 11957
              },
              "box": {
                "xmin": 0.04595,
                "ymin": 0.12873,
                "xmax": 0.89788,
                "ymax": 0.82216
              }
            },
            "atomic_grounding": null,
            "markdown": null,
            "children": [
              {
                "type": "table_cell",
                "id": "table_cell-0",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1402,
                    "end": 1411
                  },
                  "box": {
                    "xmin": 0.04604,
                    "ymin": 0.12873,
                    "xmax": 0.24081,
                    "ymax": 0.16522
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-1",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1432,
                    "end": 1442
                  },
                  "box": {
                    "xmin": 0.2408,
                    "ymin": 0.12875,
                    "xmax": 0.39301,
                    "ymax": 0.16513
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 1,
                "colspan": 7,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-2",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1463,
                    "end": 1564
                  },
                  "box": {
                    "xmin": 0.39299,
                    "ymin": 0.12876,
                    "xmax": 0.5893,
                    "ymax": 0.16505
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 8,
                "colspan": 9,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-3",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1585,
                    "end": 1606
                  },
                  "box": {
                    "xmin": 0.58929,
                    "ymin": 0.12878,
                    "xmax": 0.84868,
                    "ymax": 0.35457
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 17,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-4",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1627,
                    "end": 1653
                  },
                  "box": {
                    "xmin": 0.84865,
                    "ymin": 0.1288,
                    "xmax": 0.89782,
                    "ymax": 0.35458
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 18,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-5",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1672,
                    "end": 1744
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.16513,
                    "xmax": 0.24083,
                    "ymax": 0.35448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-6",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1753,
                    "end": 1774
                  },
                  "box": {
                    "xmin": 0.24081,
                    "ymin": 0.16512,
                    "xmax": 0.2625,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-7",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1783,
                    "end": 1819
                  },
                  "box": {
                    "xmin": 0.26247,
                    "ymin": 0.1651,
                    "xmax": 0.2845,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-8",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1828,
                    "end": 1862
                  },
                  "box": {
                    "xmin": 0.28444,
                    "ymin": 0.16509,
                    "xmax": 0.30636,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-9",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1871,
                    "end": 1900
                  },
                  "box": {
                    "xmin": 0.30629,
                    "ymin": 0.16508,
                    "xmax": 0.32791,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-10",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1909,
                    "end": 1937
                  },
                  "box": {
                    "xmin": 0.32786,
                    "ymin": 0.16507,
                    "xmax": 0.34949,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-11",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1946,
                    "end": 1984
                  },
                  "box": {
                    "xmin": 0.34945,
                    "ymin": 0.16506,
                    "xmax": 0.37121,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-12",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1993,
                    "end": 2022
                  },
                  "box": {
                    "xmin": 0.37112,
                    "ymin": 0.16505,
                    "xmax": 0.39311,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-13",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2031,
                    "end": 2072
                  },
                  "box": {
                    "xmin": 0.39301,
                    "ymin": 0.16504,
                    "xmax": 0.41526,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-14",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2081,
                    "end": 2107
                  },
                  "box": {
                    "xmin": 0.41516,
                    "ymin": 0.16503,
                    "xmax": 0.43669,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-15",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2116,
                    "end": 2144
                  },
                  "box": {
                    "xmin": 0.43659,
                    "ymin": 0.16502,
                    "xmax": 0.45822,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-16",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2153,
                    "end": 2192
                  },
                  "box": {
                    "xmin": 0.45807,
                    "ymin": 0.16501,
                    "xmax": 0.48056,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-17",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2201,
                    "end": 2220
                  },
                  "box": {
                    "xmin": 0.48038,
                    "ymin": 0.165,
                    "xmax": 0.50212,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-18",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2229,
                    "end": 2249
                  },
                  "box": {
                    "xmin": 0.50194,
                    "ymin": 0.16499,
                    "xmax": 0.52417,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-19",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2258,
                    "end": 2275
                  },
                  "box": {
                    "xmin": 0.52401,
                    "ymin": 0.16498,
                    "xmax": 0.54537,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-20",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2284,
                    "end": 2305
                  },
                  "box": {
                    "xmin": 0.54526,
                    "ymin": 0.16497,
                    "xmax": 0.56742,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-21",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2314,
                    "end": 2332
                  },
                  "box": {
                    "xmin": 0.56735,
                    "ymin": 0.16496,
                    "xmax": 0.58934,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-22",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2351,
                    "end": 2365
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.35446,
                    "xmax": 0.24084,
                    "ymax": 0.36604
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-23",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2374,
                    "end": 2375
                  },
                  "box": {
                    "xmin": 0.24083,
                    "ymin": 0.35448,
                    "xmax": 0.2625,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-24",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2384,
                    "end": 2384
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.35449,
                    "xmax": 0.2845,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-25",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2393,
                    "end": 2393
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.35449,
                    "xmax": 0.30637,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-26",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2402,
                    "end": 2402
                  },
                  "box": {
                    "xmin": 0.30636,
                    "ymin": 0.35449,
                    "xmax": 0.32791,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-27",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2411,
                    "end": 2411
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.3545,
                    "xmax": 0.34949,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-28",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2420,
                    "end": 2420
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.3545,
                    "xmax": 0.37121,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-29",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2429,
                    "end": 2429
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.3545,
                    "xmax": 0.39311,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-30",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2438,
                    "end": 2438
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.35451,
                    "xmax": 0.41526,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-31",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2447,
                    "end": 2447
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.35451,
                    "xmax": 0.4367,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-32",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2456,
                    "end": 2456
                  },
                  "box": {
                    "xmin": 0.43669,
                    "ymin": 0.35451,
                    "xmax": 0.45822,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-33",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2465,
                    "end": 2465
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.35451,
                    "xmax": 0.48057,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-34",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2474,
                    "end": 2474
                  },
                  "box": {
                    "xmin": 0.48056,
                    "ymin": 0.35452,
                    "xmax": 0.50213,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-35",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2483,
                    "end": 2483
                  },
                  "box": {
                    "xmin": 0.50212,
                    "ymin": 0.35452,
                    "xmax": 0.52417,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-36",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2492,
                    "end": 2492
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.35452,
                    "xmax": 0.54538,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-37",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2501,
                    "end": 2501
                  },
                  "box": {
                    "xmin": 0.54537,
                    "ymin": 0.35453,
                    "xmax": 0.56743,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-38",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2510,
                    "end": 2510
                  },
                  "box": {
                    "xmin": 0.56742,
                    "ymin": 0.35453,
                    "xmax": 0.58935,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-39",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2519,
                    "end": 2531
                  },
                  "box": {
                    "xmin": 0.58934,
                    "ymin": 0.35453,
                    "xmax": 0.84868,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-40",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2540,
                    "end": 2543
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.35457,
                    "xmax": 0.89782,
                    "ymax": 0.36595
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-41",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2562,
                    "end": 2573
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.36602,
                    "xmax": 0.24084,
                    "ymax": 0.37735
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-42",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2582,
                    "end": 2583
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.36602,
                    "xmax": 0.26251,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-43",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2592,
                    "end": 2592
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.36601,
                    "xmax": 0.2845,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-44",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2601,
                    "end": 2602
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.36601,
                    "xmax": 0.30637,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-45",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2611,
                    "end": 2612
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.36601,
                    "xmax": 0.32791,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-46",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2621,
                    "end": 2621
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.36601,
                    "xmax": 0.3495,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-47",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2630,
                    "end": 2630
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.366,
                    "xmax": 0.37122,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-48",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2639,
                    "end": 2639
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.366,
                    "xmax": 0.39312,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-49",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2648,
                    "end": 2648
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.366,
                    "xmax": 0.41527,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-50",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2657,
                    "end": 2657
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.366,
                    "xmax": 0.43671,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-51",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2666,
                    "end": 2666
                  },
                  "box": {
                    "xmin": 0.4367,
                    "ymin": 0.366,
                    "xmax": 0.45823,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-52",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2675,
                    "end": 2675
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.36599,
                    "xmax": 0.48058,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-53",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2684,
                    "end": 2684
                  },
                  "box": {
                    "xmin": 0.48057,
                    "ymin": 0.36599,
                    "xmax": 0.50214,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-54",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2693,
                    "end": 2693
                  },
                  "box": {
                    "xmin": 0.50213,
                    "ymin": 0.36599,
                    "xmax": 0.52418,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-55",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2702,
                    "end": 2702
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.36599,
                    "xmax": 0.54539,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-56",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2711,
                    "end": 2711
                  },
                  "box": {
                    "xmin": 0.54538,
                    "ymin": 0.36598,
                    "xmax": 0.56743,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-57",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2720,
                    "end": 2720
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.36598,
                    "xmax": 0.58935,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-58",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2729,
                    "end": 2757
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.36595,
                    "xmax": 0.84868,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-59",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2766,
                    "end": 2769
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.36595,
                    "xmax": 0.89782,
                    "ymax": 0.37726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-60",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2788,
                    "end": 2804
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.37733,
                    "xmax": 0.24084,
                    "ymax": 0.38886
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-61",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2813,
                    "end": 2814
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.37733,
                    "xmax": 0.26251,
                    "ymax": 0.38883
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-62",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2823,
                    "end": 2823
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.37733,
                    "xmax": 0.28451,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-63",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2832,
                    "end": 2832
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.37732,
                    "xmax": 0.30637,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-64",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2841,
                    "end": 2842
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.37732,
                    "xmax": 0.32791,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-65",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2851,
                    "end": 2851
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.37732,
                    "xmax": 0.3495,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-66",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2860,
                    "end": 2861
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.37732,
                    "xmax": 0.37122,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-67",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2870,
                    "end": 2870
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.37731,
                    "xmax": 0.39313,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-68",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2879,
                    "end": 2879
                  },
                  "box": {
                    "xmin": 0.39312,
                    "ymin": 0.37731,
                    "xmax": 0.41527,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-69",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2888,
                    "end": 2888
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.37731,
                    "xmax": 0.43671,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-70",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2897,
                    "end": 2897
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.37731,
                    "xmax": 0.45824,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-71",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2906,
                    "end": 2906
                  },
                  "box": {
                    "xmin": 0.45823,
                    "ymin": 0.3773,
                    "xmax": 0.48059,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-72",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2915,
                    "end": 2915
                  },
                  "box": {
                    "xmin": 0.48058,
                    "ymin": 0.3773,
                    "xmax": 0.50215,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-73",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2924,
                    "end": 2924
                  },
                  "box": {
                    "xmin": 0.50214,
                    "ymin": 0.3773,
                    "xmax": 0.52419,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-74",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2933,
                    "end": 2933
                  },
                  "box": {
                    "xmin": 0.52418,
                    "ymin": 0.3773,
                    "xmax": 0.54539,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-75",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2942,
                    "end": 2942
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.37729,
                    "xmax": 0.56743,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-76",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2951,
                    "end": 2951
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.37729,
                    "xmax": 0.58935,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-77",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2960,
                    "end": 2988
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.37726,
                    "xmax": 0.84868,
                    "ymax": 0.38876
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-78",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2997,
                    "end": 3000
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.37726,
                    "xmax": 0.89782,
                    "ymax": 0.38871
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-79",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3019,
                    "end": 3042
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.38883,
                    "xmax": 0.24084,
                    "ymax": 0.4003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-80",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3051,
                    "end": 3052
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.38882,
                    "xmax": 0.26251,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-81",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3061,
                    "end": 3062
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.38882,
                    "xmax": 0.28451,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-82",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3071,
                    "end": 3072
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.38881,
                    "xmax": 0.30638,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-83",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3081,
                    "end": 3082
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.38881,
                    "xmax": 0.32792,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-84",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3091,
                    "end": 3092
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.38881,
                    "xmax": 0.3495,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-85",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3101,
                    "end": 3102
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.3888,
                    "xmax": 0.37123,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-86",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3111,
                    "end": 3111
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.3888,
                    "xmax": 0.39313,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-87",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3120,
                    "end": 3120
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.38879,
                    "xmax": 0.41528,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-88",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3129,
                    "end": 3129
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.38879,
                    "xmax": 0.43672,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-89",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3138,
                    "end": 3138
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.38879,
                    "xmax": 0.45825,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-90",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3147,
                    "end": 3147
                  },
                  "box": {
                    "xmin": 0.45824,
                    "ymin": 0.38878,
                    "xmax": 0.4806,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-91",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3156,
                    "end": 3156
                  },
                  "box": {
                    "xmin": 0.48059,
                    "ymin": 0.38878,
                    "xmax": 0.50216,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-92",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3165,
                    "end": 3165
                  },
                  "box": {
                    "xmin": 0.50215,
                    "ymin": 0.38877,
                    "xmax": 0.5242,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-93",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3174,
                    "end": 3174
                  },
                  "box": {
                    "xmin": 0.52419,
                    "ymin": 0.38877,
                    "xmax": 0.5454,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-94",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3183,
                    "end": 3183
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.38877,
                    "xmax": 0.56744,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-95",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3192,
                    "end": 3192
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.38876,
                    "xmax": 0.58936,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-96",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3201,
                    "end": 3228
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.38871,
                    "xmax": 0.84868,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-97",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3237,
                    "end": 3240
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.3887,
                    "xmax": 0.89783,
                    "ymax": 0.40015
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-98",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3259,
                    "end": 3272
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.40026,
                    "xmax": 0.24084,
                    "ymax": 0.41176
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-99",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3281,
                    "end": 3281
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.40026,
                    "xmax": 0.26251,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-100",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3290,
                    "end": 3291
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.40025,
                    "xmax": 0.28452,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-101",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3300,
                    "end": 3300
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.40025,
                    "xmax": 0.30638,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-102",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3309,
                    "end": 3310
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.40025,
                    "xmax": 0.32792,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-103",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3319,
                    "end": 3320
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.40024,
                    "xmax": 0.3495,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-104",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3329,
                    "end": 3329
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.40024,
                    "xmax": 0.37123,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-105",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3338,
                    "end": 3338
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.40024,
                    "xmax": 0.39314,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-106",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3347,
                    "end": 3347
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.40023,
                    "xmax": 0.41529,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-107",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3356,
                    "end": 3356
                  },
                  "box": {
                    "xmin": 0.41528,
                    "ymin": 0.40023,
                    "xmax": 0.43672,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-108",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3365,
                    "end": 3365
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.40022,
                    "xmax": 0.45826,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-109",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3374,
                    "end": 3374
                  },
                  "box": {
                    "xmin": 0.45825,
                    "ymin": 0.40022,
                    "xmax": 0.48061,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-110",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3383,
                    "end": 3383
                  },
                  "box": {
                    "xmin": 0.4806,
                    "ymin": 0.40022,
                    "xmax": 0.50217,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-111",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3392,
                    "end": 3392
                  },
                  "box": {
                    "xmin": 0.50216,
                    "ymin": 0.40021,
                    "xmax": 0.52421,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-112",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3401,
                    "end": 3401
                  },
                  "box": {
                    "xmin": 0.5242,
                    "ymin": 0.40021,
                    "xmax": 0.54541,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-113",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3410,
                    "end": 3410
                  },
                  "box": {
                    "xmin": 0.5454,
                    "ymin": 0.4002,
                    "xmax": 0.56744,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-114",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3419,
                    "end": 3419
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.4002,
                    "xmax": 0.58936,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-115",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3428,
                    "end": 3455
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.40015,
                    "xmax": 0.84868,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-116",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3464,
                    "end": 3469
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.40015,
                    "xmax": 0.89783,
                    "ymax": 0.41161
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-117",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3488,
                    "end": 3505
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.41172,
                    "xmax": 0.24084,
                    "ymax": 0.42322
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-118",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3514,
                    "end": 3515
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.41172,
                    "xmax": 0.26251,
                    "ymax": 0.42319
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-119",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3524,
                    "end": 3524
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.41171,
                    "xmax": 0.28452,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-120",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3533,
                    "end": 3533
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.41171,
                    "xmax": 0.30639,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-121",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3542,
                    "end": 3543
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.4117,
                    "xmax": 0.32792,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-122",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3552,
                    "end": 3552
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4117,
                    "xmax": 0.34951,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-123",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3561,
                    "end": 3561
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.4117,
                    "xmax": 0.37124,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-124",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3570,
                    "end": 3570
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.41169,
                    "xmax": 0.39315,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-125",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3579,
                    "end": 3579
                  },
                  "box": {
                    "xmin": 0.39314,
                    "ymin": 0.41169,
                    "xmax": 0.41529,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-126",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3588,
                    "end": 3589
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.41168,
                    "xmax": 0.43673,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-127",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3598,
                    "end": 3599
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.41168,
                    "xmax": 0.45827,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-128",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3608,
                    "end": 3608
                  },
                  "box": {
                    "xmin": 0.45826,
                    "ymin": 0.41168,
                    "xmax": 0.48062,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-129",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3617,
                    "end": 3617
                  },
                  "box": {
                    "xmin": 0.48061,
                    "ymin": 0.41167,
                    "xmax": 0.50218,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-130",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3626,
                    "end": 3626
                  },
                  "box": {
                    "xmin": 0.50217,
                    "ymin": 0.41167,
                    "xmax": 0.52422,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-131",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3635,
                    "end": 3635
                  },
                  "box": {
                    "xmin": 0.52421,
                    "ymin": 0.41166,
                    "xmax": 0.54541,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-132",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3644,
                    "end": 3644
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.41166,
                    "xmax": 0.56745,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-133",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3653,
                    "end": 3653
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.41166,
                    "xmax": 0.58936,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-134",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3662,
                    "end": 3704
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.41161,
                    "xmax": 0.84868,
                    "ymax": 0.42312
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-135",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3713,
                    "end": 3716
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.4116,
                    "xmax": 0.89783,
                    "ymax": 0.42308
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-136",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3735,
                    "end": 3753
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.42319,
                    "xmax": 0.24085,
                    "ymax": 0.43454
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-137",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3762,
                    "end": 3763
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.42318,
                    "xmax": 0.26252,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-138",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3772,
                    "end": 3772
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.42318,
                    "xmax": 0.28452,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-139",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3781,
                    "end": 3782
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.42318,
                    "xmax": 0.30639,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-140",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3791,
                    "end": 3791
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.42317,
                    "xmax": 0.32792,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-141",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3800,
                    "end": 3800
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.42317,
                    "xmax": 0.34951,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-142",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3809,
                    "end": 3809
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.42316,
                    "xmax": 0.37124,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-143",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3818,
                    "end": 3818
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.42316,
                    "xmax": 0.39315,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-144",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3827,
                    "end": 3827
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.42316,
                    "xmax": 0.4153,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-145",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3836,
                    "end": 3836
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.42315,
                    "xmax": 0.43674,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-146",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3845,
                    "end": 3845
                  },
                  "box": {
                    "xmin": 0.43673,
                    "ymin": 0.42315,
                    "xmax": 0.45828,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-147",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3854,
                    "end": 3854
                  },
                  "box": {
                    "xmin": 0.45827,
                    "ymin": 0.42314,
                    "xmax": 0.48063,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-148",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3863,
                    "end": 3863
                  },
                  "box": {
                    "xmin": 0.48062,
                    "ymin": 0.42314,
                    "xmax": 0.50219,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-149",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3872,
                    "end": 3872
                  },
                  "box": {
                    "xmin": 0.50218,
                    "ymin": 0.42314,
                    "xmax": 0.52423,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-150",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3881,
                    "end": 3881
                  },
                  "box": {
                    "xmin": 0.52422,
                    "ymin": 0.42313,
                    "xmax": 0.54542,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-151",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3890,
                    "end": 3890
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.42313,
                    "xmax": 0.56745,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-152",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3899,
                    "end": 3899
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.42312,
                    "xmax": 0.58936,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-153",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3908,
                    "end": 3945
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.42308,
                    "xmax": 0.84869,
                    "ymax": 0.43447
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-154",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3954,
                    "end": 3957
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.42307,
                    "xmax": 0.89783,
                    "ymax": 0.43444
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-155",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3976,
                    "end": 4001
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.43452,
                    "xmax": 0.24085,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-156",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4010,
                    "end": 4010
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.43452,
                    "xmax": 0.26252,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-157",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4019,
                    "end": 4020
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.43451,
                    "xmax": 0.28453,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-158",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4029,
                    "end": 4029
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.43451,
                    "xmax": 0.30639,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-159",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4038,
                    "end": 4038
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.43451,
                    "xmax": 0.32793,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-160",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4047,
                    "end": 4048
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4345,
                    "xmax": 0.34951,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-161",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4057,
                    "end": 4058
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.4345,
                    "xmax": 0.37125,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-162",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4067,
                    "end": 4067
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.4345,
                    "xmax": 0.39316,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-163",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4076,
                    "end": 4076
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.4345,
                    "xmax": 0.4153,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-164",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4085,
                    "end": 4085
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.43449,
                    "xmax": 0.43674,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-165",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4094,
                    "end": 4094
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.43449,
                    "xmax": 0.45828,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-166",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4103,
                    "end": 4103
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.43449,
                    "xmax": 0.48064,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-167",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4112,
                    "end": 4112
                  },
                  "box": {
                    "xmin": 0.48063,
                    "ymin": 0.43449,
                    "xmax": 0.5022,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-168",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4121,
                    "end": 4121
                  },
                  "box": {
                    "xmin": 0.50219,
                    "ymin": 0.43448,
                    "xmax": 0.52424,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-169",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4130,
                    "end": 4130
                  },
                  "box": {
                    "xmin": 0.52423,
                    "ymin": 0.43448,
                    "xmax": 0.54543,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-170",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4139,
                    "end": 4139
                  },
                  "box": {
                    "xmin": 0.54542,
                    "ymin": 0.43448,
                    "xmax": 0.56746,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-171",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4148,
                    "end": 4148
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.43447,
                    "xmax": 0.58937,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-172",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4157,
                    "end": 4171
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.43444,
                    "xmax": 0.84869,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-173",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4180,
                    "end": 4184
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.43444,
                    "xmax": 0.89783,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-174",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4203,
                    "end": 4233
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.44591,
                    "xmax": 0.24085,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-175",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4242,
                    "end": 4242
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.44591,
                    "xmax": 0.26252,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-176",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4251,
                    "end": 4252
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.44591,
                    "xmax": 0.28453,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-177",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4261,
                    "end": 4261
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.44591,
                    "xmax": 0.3064,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-178",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4270,
                    "end": 4270
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.44591,
                    "xmax": 0.32793,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-179",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4279,
                    "end": 4279
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.44592,
                    "xmax": 0.34952,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-180",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4288,
                    "end": 4289
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.44592,
                    "xmax": 0.37125,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-181",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4298,
                    "end": 4298
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.44592,
                    "xmax": 0.39316,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-182",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4307,
                    "end": 4307
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.44592,
                    "xmax": 0.41531,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-183",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4316,
                    "end": 4316
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.44592,
                    "xmax": 0.43675,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-184",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4325,
                    "end": 4325
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.44592,
                    "xmax": 0.45829,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-185",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4334,
                    "end": 4334
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.44592,
                    "xmax": 0.48065,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-186",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4343,
                    "end": 4343
                  },
                  "box": {
                    "xmin": 0.48064,
                    "ymin": 0.44592,
                    "xmax": 0.50221,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-187",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4352,
                    "end": 4352
                  },
                  "box": {
                    "xmin": 0.5022,
                    "ymin": 0.44592,
                    "xmax": 0.52425,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-188",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4361,
                    "end": 4361
                  },
                  "box": {
                    "xmin": 0.52424,
                    "ymin": 0.44592,
                    "xmax": 0.54543,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-189",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4370,
                    "end": 4370
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.44592,
                    "xmax": 0.56746,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-190",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4379,
                    "end": 4379
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.44592,
                    "xmax": 0.58937,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-191",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4388,
                    "end": 4407
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.44592,
                    "xmax": 0.84869,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-192",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4416,
                    "end": 4421
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.44593,
                    "xmax": 0.89783,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-193",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4440,
                    "end": 4456
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.45725,
                    "xmax": 0.24085,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-194",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4465,
                    "end": 4466
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.45725,
                    "xmax": 0.26252,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-195",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4475,
                    "end": 4475
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.45725,
                    "xmax": 0.28453,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-196",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4484,
                    "end": 4484
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.45725,
                    "xmax": 0.3064,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-197",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4493,
                    "end": 4493
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.45725,
                    "xmax": 0.32793,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-198",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4502,
                    "end": 4502
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.45725,
                    "xmax": 0.34952,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-199",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4511,
                    "end": 4512
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.45725,
                    "xmax": 0.37126,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-200",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4521,
                    "end": 4521
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.45725,
                    "xmax": 0.39317,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-201",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4530,
                    "end": 4530
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.45725,
                    "xmax": 0.41531,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-202",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4539,
                    "end": 4539
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.45726,
                    "xmax": 0.43675,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-203",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4548,
                    "end": 4548
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.45726,
                    "xmax": 0.4583,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-204",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4557,
                    "end": 4557
                  },
                  "box": {
                    "xmin": 0.45829,
                    "ymin": 0.45726,
                    "xmax": 0.48066,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-205",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4566,
                    "end": 4566
                  },
                  "box": {
                    "xmin": 0.48065,
                    "ymin": 0.45726,
                    "xmax": 0.50222,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-206",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4575,
                    "end": 4575
                  },
                  "box": {
                    "xmin": 0.50221,
                    "ymin": 0.45726,
                    "xmax": 0.52426,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-207",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4584,
                    "end": 4584
                  },
                  "box": {
                    "xmin": 0.52425,
                    "ymin": 0.45726,
                    "xmax": 0.54544,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-208",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4593,
                    "end": 4593
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.45726,
                    "xmax": 0.56746,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-209",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4602,
                    "end": 4602
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.45726,
                    "xmax": 0.58937,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-210",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4611,
                    "end": 4624
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.45726,
                    "xmax": 0.84869,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-211",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4633,
                    "end": 4638
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.45727,
                    "xmax": 0.89784,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-212",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4657,
                    "end": 4684
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.46855,
                    "xmax": 0.24085,
                    "ymax": 0.48001
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-213",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4693,
                    "end": 4694
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.46856,
                    "xmax": 0.26252,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-214",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4703,
                    "end": 4704
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.46856,
                    "xmax": 0.28454,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-215",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4713,
                    "end": 4713
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.46856,
                    "xmax": 0.30641,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-216",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4722,
                    "end": 4722
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.46856,
                    "xmax": 0.32793,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-217",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4731,
                    "end": 4732
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.46856,
                    "xmax": 0.34952,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-218",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4741,
                    "end": 4742
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.46856,
                    "xmax": 0.37126,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-219",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4751,
                    "end": 4751
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.46856,
                    "xmax": 0.39318,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-220",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4760,
                    "end": 4760
                  },
                  "box": {
                    "xmin": 0.39317,
                    "ymin": 0.46856,
                    "xmax": 0.41532,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-221",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4769,
                    "end": 4769
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.46856,
                    "xmax": 0.43676,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-222",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4778,
                    "end": 4778
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.46857,
                    "xmax": 0.45831,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-223",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4787,
                    "end": 4787
                  },
                  "box": {
                    "xmin": 0.4583,
                    "ymin": 0.46857,
                    "xmax": 0.48067,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-224",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4796,
                    "end": 4796
                  },
                  "box": {
                    "xmin": 0.48066,
                    "ymin": 0.46857,
                    "xmax": 0.50223,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-225",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4805,
                    "end": 4805
                  },
                  "box": {
                    "xmin": 0.50222,
                    "ymin": 0.46857,
                    "xmax": 0.52427,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-226",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4814,
                    "end": 4814
                  },
                  "box": {
                    "xmin": 0.52426,
                    "ymin": 0.46857,
                    "xmax": 0.54545,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-227",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4823,
                    "end": 4823
                  },
                  "box": {
                    "xmin": 0.54544,
                    "ymin": 0.46857,
                    "xmax": 0.56747,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-228",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4832,
                    "end": 4832
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.46857,
                    "xmax": 0.58938,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-229",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4841,
                    "end": 4879
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.46857,
                    "xmax": 0.84869,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-230",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4888,
                    "end": 4896
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.46858,
                    "xmax": 0.89784,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-231",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4915,
                    "end": 4949
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.47999,
                    "xmax": 0.24085,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-232",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4958,
                    "end": 4958
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.48001,
                    "xmax": 0.26252,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-233",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4967,
                    "end": 4967
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.48002,
                    "xmax": 0.28454,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-234",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4976,
                    "end": 4976
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.48002,
                    "xmax": 0.30641,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-235",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4985,
                    "end": 4985
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.48002,
                    "xmax": 0.32794,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-236",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4994,
                    "end": 4994
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.48002,
                    "xmax": 0.34952,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-237",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5003,
                    "end": 5003
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.48003,
                    "xmax": 0.37127,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-238",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5012,
                    "end": 5012
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.48003,
                    "xmax": 0.39318,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-239",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5021,
                    "end": 5022
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.48003,
                    "xmax": 0.41533,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-240",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5031,
                    "end": 5031
                  },
                  "box": {
                    "xmin": 0.41532,
                    "ymin": 0.48003,
                    "xmax": 0.43677,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-241",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5040,
                    "end": 5041
                  },
                  "box": {
                    "xmin": 0.43676,
                    "ymin": 0.48004,
                    "xmax": 0.45832,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-242",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5050,
                    "end": 5050
                  },
                  "box": {
                    "xmin": 0.45831,
                    "ymin": 0.48004,
                    "xmax": 0.48068,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-243",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5059,
                    "end": 5059
                  },
                  "box": {
                    "xmin": 0.48067,
                    "ymin": 0.48004,
                    "xmax": 0.50224,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-244",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5068,
                    "end": 5068
                  },
                  "box": {
                    "xmin": 0.50223,
                    "ymin": 0.48004,
                    "xmax": 0.52428,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-245",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5077,
                    "end": 5078
                  },
                  "box": {
                    "xmin": 0.52427,
                    "ymin": 0.48004,
                    "xmax": 0.54545,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-246",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5087,
                    "end": 5088
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.48005,
                    "xmax": 0.56747,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-247",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5097,
                    "end": 5097
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.48005,
                    "xmax": 0.58938,
                    "ymax": 0.49126
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-248",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5106,
                    "end": 5154
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.48005,
                    "xmax": 0.84869,
                    "ymax": 0.49128
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-249",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5163,
                    "end": 5168
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.48008,
                    "xmax": 0.89784,
                    "ymax": 0.49129
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-250",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5187,
                    "end": 5210
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.4912,
                    "xmax": 0.24086,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-251",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5219,
                    "end": 5219
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.49122,
                    "xmax": 0.26253,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-252",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5228,
                    "end": 5228
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.49122,
                    "xmax": 0.28454,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-253",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5237,
                    "end": 5237
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.49123,
                    "xmax": 0.30642,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-254",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5246,
                    "end": 5247
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.49123,
                    "xmax": 0.32794,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-255",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5256,
                    "end": 5256
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.49123,
                    "xmax": 0.34953,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-256",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5265,
                    "end": 5265
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.49123,
                    "xmax": 0.37127,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-257",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5274,
                    "end": 5274
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.49123,
                    "xmax": 0.39319,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-258",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5283,
                    "end": 5283
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.49124,
                    "xmax": 0.41533,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-259",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5292,
                    "end": 5292
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.49124,
                    "xmax": 0.43677,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-260",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5301,
                    "end": 5301
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.49124,
                    "xmax": 0.45833,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-261",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5310,
                    "end": 5310
                  },
                  "box": {
                    "xmin": 0.45832,
                    "ymin": 0.49124,
                    "xmax": 0.48069,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-262",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5319,
                    "end": 5319
                  },
                  "box": {
                    "xmin": 0.48068,
                    "ymin": 0.49125,
                    "xmax": 0.50226,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-263",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5328,
                    "end": 5328
                  },
                  "box": {
                    "xmin": 0.50224,
                    "ymin": 0.49125,
                    "xmax": 0.52429,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-264",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5337,
                    "end": 5337
                  },
                  "box": {
                    "xmin": 0.52428,
                    "ymin": 0.49125,
                    "xmax": 0.54546,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-265",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5346,
                    "end": 5346
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.49125,
                    "xmax": 0.56748,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-266",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5355,
                    "end": 5355
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.49125,
                    "xmax": 0.58938,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-267",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5364,
                    "end": 5385
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.49126,
                    "xmax": 0.84869,
                    "ymax": 0.50307
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-268",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5394,
                    "end": 5399
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.49128,
                    "xmax": 0.89784,
                    "ymax": 0.50308
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-269",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5418,
                    "end": 5438
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.50301,
                    "xmax": 0.24086,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-270",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5447,
                    "end": 5447
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.50303,
                    "xmax": 0.26253,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-271",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5456,
                    "end": 5456
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.50303,
                    "xmax": 0.28455,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-272",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5465,
                    "end": 5465
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.50303,
                    "xmax": 0.30642,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-273",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5474,
                    "end": 5475
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.50303,
                    "xmax": 0.32794,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-274",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5484,
                    "end": 5484
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.50303,
                    "xmax": 0.34953,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-275",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5493,
                    "end": 5493
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.50304,
                    "xmax": 0.37128,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-276",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5502,
                    "end": 5502
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.50304,
                    "xmax": 0.39319,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-277",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5511,
                    "end": 5511
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.50304,
                    "xmax": 0.41534,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-278",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5520,
                    "end": 5520
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.50304,
                    "xmax": 0.43678,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-279",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5529,
                    "end": 5529
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.50304,
                    "xmax": 0.45834,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-280",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5538,
                    "end": 5538
                  },
                  "box": {
                    "xmin": 0.45833,
                    "ymin": 0.50304,
                    "xmax": 0.4807,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-281",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5547,
                    "end": 5547
                  },
                  "box": {
                    "xmin": 0.48069,
                    "ymin": 0.50305,
                    "xmax": 0.50227,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-282",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5556,
                    "end": 5556
                  },
                  "box": {
                    "xmin": 0.50226,
                    "ymin": 0.50305,
                    "xmax": 0.5243,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-283",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5565,
                    "end": 5565
                  },
                  "box": {
                    "xmin": 0.52429,
                    "ymin": 0.50305,
                    "xmax": 0.54547,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-284",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5574,
                    "end": 5574
                  },
                  "box": {
                    "xmin": 0.54546,
                    "ymin": 0.50305,
                    "xmax": 0.56748,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-285",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5583,
                    "end": 5583
                  },
                  "box": {
                    "xmin": 0.56748,
                    "ymin": 0.50305,
                    "xmax": 0.58938,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-286",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5592,
                    "end": 5627
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.50305,
                    "xmax": 0.84869,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-287",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5636,
                    "end": 5639
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.50307,
                    "xmax": 0.89784,
                    "ymax": 0.51435
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-288",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5658,
                    "end": 5669
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.51433,
                    "xmax": 0.24086,
                    "ymax": 0.52561
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-289",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5678,
                    "end": 5678
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.51433,
                    "xmax": 0.26253,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-290",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5687,
                    "end": 5688
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.51433,
                    "xmax": 0.28455,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-291",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5697,
                    "end": 5697
                  },
                  "box": {
                    "xmin": 0.28455,
                    "ymin": 0.51434,
                    "xmax": 0.30642,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-292",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5706,
                    "end": 5706
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.51434,
                    "xmax": 0.32794,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-293",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5715,
                    "end": 5715
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.51434,
                    "xmax": 0.34953,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-294",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5724,
                    "end": 5725
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.51434,
                    "xmax": 0.37128,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-295",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5734,
                    "end": 5735
                  },
                  "box": {
                    "xmin": 0.37128,
                    "ymin": 0.51434,
                    "xmax": 0.3932,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-296",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5744,
                    "end": 5744
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.51434,
                    "xmax": 0.41534,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-297",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5753,
                    "end": 5753
                  },
                  "box": {
                    "xmin": 0.41534,
                    "ymin": 0.51434,
                    "xmax": 0.43679,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-298",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5762,
                    "end": 5762
                  },
                  "box": {
                    "xmin": 0.43678,
                    "ymin": 0.51434,
                    "xmax": 0.45835,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-299",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5771,
                    "end": 5771
                  },
                  "box": {
                    "xmin": 0.45834,
                    "ymin": 0.51434,
                    "xmax": 0.48071,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-300",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5780,
                    "end": 5780
                  },
                  "box": {
                    "xmin": 0.4807,
                    "ymin": 0.51434,
                    "xmax": 0.50228,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-301",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5789,
                    "end": 5789
                  },
                  "box": {
                    "xmin": 0.50227,
                    "ymin": 0.51434,
                    "xmax": 0.5243,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-302",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5798,
                    "end": 5798
                  },
                  "box": {
                    "xmin": 0.5243,
                    "ymin": 0.51434,
                    "xmax": 0.54547,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-303",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5807,
                    "end": 5807
                  },
                  "box": {
                    "xmin": 0.54547,
                    "ymin": 0.51434,
                    "xmax": 0.56749,
                    "ymax": 0.52558
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-304",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5816,
                    "end": 5816
                  },
                  "box": {
                    "xmin": 0.56748,
                    "ymin": 0.51434,
                    "xmax": 0.58939,
                    "ymax": 0.52558
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-305",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5825,
                    "end": 5837
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.51434,
                    "xmax": 0.8487,
                    "ymax": 0.52558
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-306",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5846,
                    "end": 5849
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.51434,
                    "xmax": 0.89784,
                    "ymax": 0.52557
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-307",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5868,
                    "end": 5890
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.5256,
                    "xmax": 0.24086,
                    "ymax": 0.53725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-308",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5899,
                    "end": 5899
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.5256,
                    "xmax": 0.26253,
                    "ymax": 0.53723
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-309",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5908,
                    "end": 5908
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.5256,
                    "xmax": 0.28456,
                    "ymax": 0.53723
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-310",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5917,
                    "end": 5917
                  },
                  "box": {
                    "xmin": 0.28455,
                    "ymin": 0.5256,
                    "xmax": 0.30643,
                    "ymax": 0.53723
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-311",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5926,
                    "end": 5927
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.52559,
                    "xmax": 0.32795,
                    "ymax": 0.53722
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-312",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5936,
                    "end": 5936
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.52559,
                    "xmax": 0.34953,
                    "ymax": 0.53722
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-313",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5945,
                    "end": 5945
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.52559,
                    "xmax": 0.37129,
                    "ymax": 0.53722
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-314",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5954,
                    "end": 5954
                  },
                  "box": {
                    "xmin": 0.37128,
                    "ymin": 0.52559,
                    "xmax": 0.39321,
                    "ymax": 0.53722
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-315",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5963,
                    "end": 5963
                  },
                  "box": {
                    "xmin": 0.3932,
                    "ymin": 0.52559,
                    "xmax": 0.41535,
                    "ymax": 0.53722
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-316",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5972,
                    "end": 5972
                  },
                  "box": {
                    "xmin": 0.41534,
                    "ymin": 0.52559,
                    "xmax": 0.43679,
                    "ymax": 0.53721
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-317",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5981,
                    "end": 5981
                  },
                  "box": {
                    "xmin": 0.43679,
                    "ymin": 0.52559,
                    "xmax": 0.45835,
                    "ymax": 0.53721
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-318",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5990,
                    "end": 5990
                  },
                  "box": {
                    "xmin": 0.45835,
                    "ymin": 0.52559,
                    "xmax": 0.48072,
                    "ymax": 0.53721
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-319",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5999,
                    "end": 5999
                  },
                  "box": {
                    "xmin": 0.48071,
                    "ymin": 0.52559,
                    "xmax": 0.50229,
                    "ymax": 0.53721
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-320",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6008,
                    "end": 6009
                  },
                  "box": {
                    "xmin": 0.50228,
                    "ymin": 0.52559,
                    "xmax": 0.52431,
                    "ymax": 0.53721
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-321",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6018,
                    "end": 6018
                  },
                  "box": {
                    "xmin": 0.5243,
                    "ymin": 0.52558,
                    "xmax": 0.54548,
                    "ymax": 0.5372
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-322",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6027,
                    "end": 6027
                  },
                  "box": {
                    "xmin": 0.54547,
                    "ymin": 0.52558,
                    "xmax": 0.56749,
                    "ymax": 0.5372
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-323",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6036,
                    "end": 6036
                  },
                  "box": {
                    "xmin": 0.56749,
                    "ymin": 0.52558,
                    "xmax": 0.58939,
                    "ymax": 0.5372
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-324",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6045,
                    "end": 6062
                  },
                  "box": {
                    "xmin": 0.58939,
                    "ymin": 0.52557,
                    "xmax": 0.8487,
                    "ymax": 0.5372
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-325",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6071,
                    "end": 6075
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.52557,
                    "xmax": 0.89784,
                    "ymax": 0.53717
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 17,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-326",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6094,
                    "end": 6123
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.53723,
                    "xmax": 0.24086,
                    "ymax": 0.54869
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-327",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6132,
                    "end": 6132
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.53723,
                    "xmax": 0.26253,
                    "ymax": 0.54866
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-328",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6141,
                    "end": 6141
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.53723,
                    "xmax": 0.28456,
                    "ymax": 0.54866
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-329",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6150,
                    "end": 6150
                  },
                  "box": {
                    "xmin": 0.28456,
                    "ymin": 0.53722,
                    "xmax": 0.30643,
                    "ymax": 0.54866
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-330",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6159,
                    "end": 6159
                  },
                  "box": {
                    "xmin": 0.30643,
                    "ymin": 0.53722,
                    "xmax": 0.32795,
                    "ymax": 0.54865
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-331",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6168,
                    "end": 6169
                  },
                  "box": {
                    "xmin": 0.32795,
                    "ymin": 0.53722,
                    "xmax": 0.34954,
                    "ymax": 0.54865
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-332",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6178,
                    "end": 6178
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.53722,
                    "xmax": 0.37129,
                    "ymax": 0.54865
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-333",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6187,
                    "end": 6187
                  },
                  "box": {
                    "xmin": 0.37129,
                    "ymin": 0.53722,
                    "xmax": 0.39321,
                    "ymax": 0.54865
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-334",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6196,
                    "end": 6196
                  },
                  "box": {
                    "xmin": 0.39321,
                    "ymin": 0.53721,
                    "xmax": 0.41535,
                    "ymax": 0.54864
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-335",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6205,
                    "end": 6205
                  },
                  "box": {
                    "xmin": 0.41535,
                    "ymin": 0.53721,
                    "xmax": 0.4368,
                    "ymax": 0.54864
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-336",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6214,
                    "end": 6214
                  },
                  "box": {
                    "xmin": 0.43679,
                    "ymin": 0.53721,
                    "xmax": 0.45836,
                    "ymax": 0.54864
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-337",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6223,
                    "end": 6223
                  },
                  "box": {
                    "xmin": 0.45835,
                    "ymin": 0.53721,
                    "xmax": 0.48073,
                    "ymax": 0.54863
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-338",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6232,
                    "end": 6232
                  },
                  "box": {
                    "xmin": 0.48072,
                    "ymin": 0.53721,
                    "xmax": 0.5023,
                    "ymax": 0.54863
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-339",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6241,
                    "end": 6241
                  },
                  "box": {
                    "xmin": 0.50229,
                    "ymin": 0.5372,
                    "xmax": 0.52432,
                    "ymax": 0.54863
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-340",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6250,
                    "end": 6250
                  },
                  "box": {
                    "xmin": 0.52431,
                    "ymin": 0.5372,
                    "xmax": 0.54549,
                    "ymax": 0.54863
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-341",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6259,
                    "end": 6259
                  },
                  "box": {
                    "xmin": 0.54548,
                    "ymin": 0.5372,
                    "xmax": 0.56749,
                    "ymax": 0.54862
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-342",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6268,
                    "end": 6269
                  },
                  "box": {
                    "xmin": 0.56749,
                    "ymin": 0.5372,
                    "xmax": 0.58939,
                    "ymax": 0.54862
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-343",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6278,
                    "end": 6297
                  },
                  "box": {
                    "xmin": 0.58939,
                    "ymin": 0.53717,
                    "xmax": 0.8487,
                    "ymax": 0.54862
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-344",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6306,
                    "end": 6310
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.53717,
                    "xmax": 0.89785,
                    "ymax": 0.54859
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 18,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-345",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6329,
                    "end": 6357
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.54866,
                    "xmax": 0.24086,
                    "ymax": 0.56
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-346",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6366,
                    "end": 6366
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.54866,
                    "xmax": 0.26254,
                    "ymax": 0.55998
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-347",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6375,
                    "end": 6375
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.54866,
                    "xmax": 0.28456,
                    "ymax": 0.55998
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-348",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6384,
                    "end": 6384
                  },
                  "box": {
                    "xmin": 0.28456,
                    "ymin": 0.54865,
                    "xmax": 0.30644,
                    "ymax": 0.55998
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-349",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6393,
                    "end": 6393
                  },
                  "box": {
                    "xmin": 0.30643,
                    "ymin": 0.54865,
                    "xmax": 0.32795,
                    "ymax": 0.55997
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-350",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6402,
                    "end": 6402
                  },
                  "box": {
                    "xmin": 0.32795,
                    "ymin": 0.54865,
                    "xmax": 0.34954,
                    "ymax": 0.55997
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-351",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6411,
                    "end": 6411
                  },
                  "box": {
                    "xmin": 0.34954,
                    "ymin": 0.54865,
                    "xmax": 0.3713,
                    "ymax": 0.55997
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-352",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6420,
                    "end": 6421
                  },
                  "box": {
                    "xmin": 0.37129,
                    "ymin": 0.54864,
                    "xmax": 0.39322,
                    "ymax": 0.55997
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-353",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6430,
                    "end": 6430
                  },
                  "box": {
                    "xmin": 0.39321,
                    "ymin": 0.54864,
                    "xmax": 0.41536,
                    "ymax": 0.55997
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-354",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6439,
                    "end": 6440
                  },
                  "box": {
                    "xmin": 0.41535,
                    "ymin": 0.54864,
                    "xmax": 0.4368,
                    "ymax": 0.55996
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-355",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6449,
                    "end": 6449
                  },
                  "box": {
                    "xmin": 0.4368,
                    "ymin": 0.54863,
                    "xmax": 0.45837,
                    "ymax": 0.55996
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-356",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6458,
                    "end": 6458
                  },
                  "box": {
                    "xmin": 0.45836,
                    "ymin": 0.54863,
                    "xmax": 0.48074,
                    "ymax": 0.55996
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-357",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6467,
                    "end": 6467
                  },
                  "box": {
                    "xmin": 0.48073,
                    "ymin": 0.54863,
                    "xmax": 0.50231,
                    "ymax": 0.55996
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-358",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6476,
                    "end": 6476
                  },
                  "box": {
                    "xmin": 0.5023,
                    "ymin": 0.54863,
                    "xmax": 0.52433,
                    "ymax": 0.55995
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-359",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6485,
                    "end": 6485
                  },
                  "box": {
                    "xmin": 0.52432,
                    "ymin": 0.54862,
                    "xmax": 0.54549,
                    "ymax": 0.55995
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-360",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6494,
                    "end": 6494
                  },
                  "box": {
                    "xmin": 0.54549,
                    "ymin": 0.54862,
                    "xmax": 0.5675,
                    "ymax": 0.55995
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-361",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6503,
                    "end": 6503
                  },
                  "box": {
                    "xmin": 0.56749,
                    "ymin": 0.54862,
                    "xmax": 0.5894,
                    "ymax": 0.55995
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-362",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6512,
                    "end": 6543
                  },
                  "box": {
                    "xmin": 0.58939,
                    "ymin": 0.54859,
                    "xmax": 0.8487,
                    "ymax": 0.55995
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-363",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6552,
                    "end": 6555
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.54858,
                    "xmax": 0.89785,
                    "ymax": 0.55992
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 19,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-364",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6574,
                    "end": 6597
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.55998,
                    "xmax": 0.24087,
                    "ymax": 0.57139
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-365",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6606,
                    "end": 6606
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.55998,
                    "xmax": 0.26254,
                    "ymax": 0.57138
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-366",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6615,
                    "end": 6615
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.55998,
                    "xmax": 0.28457,
                    "ymax": 0.57138
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-367",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6624,
                    "end": 6624
                  },
                  "box": {
                    "xmin": 0.28456,
                    "ymin": 0.55997,
                    "xmax": 0.30644,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-368",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6633,
                    "end": 6633
                  },
                  "box": {
                    "xmin": 0.30644,
                    "ymin": 0.55997,
                    "xmax": 0.32795,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-369",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6642,
                    "end": 6642
                  },
                  "box": {
                    "xmin": 0.32795,
                    "ymin": 0.55997,
                    "xmax": 0.34954,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-370",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6651,
                    "end": 6651
                  },
                  "box": {
                    "xmin": 0.34954,
                    "ymin": 0.55997,
                    "xmax": 0.3713,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-371",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6660,
                    "end": 6661
                  },
                  "box": {
                    "xmin": 0.3713,
                    "ymin": 0.55997,
                    "xmax": 0.39322,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-372",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6670,
                    "end": 6671
                  },
                  "box": {
                    "xmin": 0.39322,
                    "ymin": 0.55996,
                    "xmax": 0.41537,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-373",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6680,
                    "end": 6680
                  },
                  "box": {
                    "xmin": 0.41536,
                    "ymin": 0.55996,
                    "xmax": 0.43681,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-374",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6689,
                    "end": 6689
                  },
                  "box": {
                    "xmin": 0.4368,
                    "ymin": 0.55996,
                    "xmax": 0.45838,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-375",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6698,
                    "end": 6698
                  },
                  "box": {
                    "xmin": 0.45837,
                    "ymin": 0.55996,
                    "xmax": 0.48075,
                    "ymax": 0.57137
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-376",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6707,
                    "end": 6707
                  },
                  "box": {
                    "xmin": 0.48074,
                    "ymin": 0.55995,
                    "xmax": 0.50232,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-377",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6716,
                    "end": 6717
                  },
                  "box": {
                    "xmin": 0.50231,
                    "ymin": 0.55995,
                    "xmax": 0.52434,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-378",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6726,
                    "end": 6727
                  },
                  "box": {
                    "xmin": 0.52433,
                    "ymin": 0.55995,
                    "xmax": 0.5455,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-379",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6736,
                    "end": 6736
                  },
                  "box": {
                    "xmin": 0.54549,
                    "ymin": 0.55995,
                    "xmax": 0.5675,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-380",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6745,
                    "end": 6745
                  },
                  "box": {
                    "xmin": 0.5675,
                    "ymin": 0.55995,
                    "xmax": 0.5894,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-381",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6754,
                    "end": 6785
                  },
                  "box": {
                    "xmin": 0.5894,
                    "ymin": 0.55992,
                    "xmax": 0.8487,
                    "ymax": 0.57136
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-382",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6794,
                    "end": 6799
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.55991,
                    "xmax": 0.89785,
                    "ymax": 0.57134
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 20,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-383",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6818,
                    "end": 6840
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.57138,
                    "xmax": 0.24087,
                    "ymax": 0.58284
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-384",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6849,
                    "end": 6849
                  },
                  "box": {
                    "xmin": 0.24087,
                    "ymin": 0.57138,
                    "xmax": 0.26254,
                    "ymax": 0.58283
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-385",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6858,
                    "end": 6858
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.57137,
                    "xmax": 0.28457,
                    "ymax": 0.58283
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-386",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6867,
                    "end": 6867
                  },
                  "box": {
                    "xmin": 0.28457,
                    "ymin": 0.57137,
                    "xmax": 0.30644,
                    "ymax": 0.58283
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-387",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6876,
                    "end": 6876
                  },
                  "box": {
                    "xmin": 0.30644,
                    "ymin": 0.57137,
                    "xmax": 0.32796,
                    "ymax": 0.58283
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-388",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6885,
                    "end": 6885
                  },
                  "box": {
                    "xmin": 0.32795,
                    "ymin": 0.57137,
                    "xmax": 0.34955,
                    "ymax": 0.58283
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-389",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6894,
                    "end": 6894
                  },
                  "box": {
                    "xmin": 0.34954,
                    "ymin": 0.57137,
                    "xmax": 0.37131,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-390",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6903,
                    "end": 6904
                  },
                  "box": {
                    "xmin": 0.3713,
                    "ymin": 0.57137,
                    "xmax": 0.39323,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-391",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6913,
                    "end": 6914
                  },
                  "box": {
                    "xmin": 0.39322,
                    "ymin": 0.57137,
                    "xmax": 0.41537,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-392",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6923,
                    "end": 6923
                  },
                  "box": {
                    "xmin": 0.41537,
                    "ymin": 0.57137,
                    "xmax": 0.43682,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-393",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6932,
                    "end": 6932
                  },
                  "box": {
                    "xmin": 0.43681,
                    "ymin": 0.57137,
                    "xmax": 0.45839,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-394",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6941,
                    "end": 6941
                  },
                  "box": {
                    "xmin": 0.45838,
                    "ymin": 0.57136,
                    "xmax": 0.48076,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-395",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6950,
                    "end": 6950
                  },
                  "box": {
                    "xmin": 0.48075,
                    "ymin": 0.57136,
                    "xmax": 0.50233,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-396",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6959,
                    "end": 6960
                  },
                  "box": {
                    "xmin": 0.50232,
                    "ymin": 0.57136,
                    "xmax": 0.52435,
                    "ymax": 0.58282
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-397",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6969,
                    "end": 6970
                  },
                  "box": {
                    "xmin": 0.52434,
                    "ymin": 0.57136,
                    "xmax": 0.5455,
                    "ymax": 0.58281
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-398",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6979,
                    "end": 6979
                  },
                  "box": {
                    "xmin": 0.5455,
                    "ymin": 0.57136,
                    "xmax": 0.56751,
                    "ymax": 0.58281
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-399",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6988,
                    "end": 6988
                  },
                  "box": {
                    "xmin": 0.5675,
                    "ymin": 0.57136,
                    "xmax": 0.5894,
                    "ymax": 0.58281
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-400",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 6997,
                    "end": 7020
                  },
                  "box": {
                    "xmin": 0.5894,
                    "ymin": 0.57134,
                    "xmax": 0.8487,
                    "ymax": 0.58281
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-401",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7029,
                    "end": 7034
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.57134,
                    "xmax": 0.89785,
                    "ymax": 0.5828
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 21,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-402",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7053,
                    "end": 7069
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.58283,
                    "xmax": 0.24087,
                    "ymax": 0.59432
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-403",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7078,
                    "end": 7078
                  },
                  "box": {
                    "xmin": 0.24087,
                    "ymin": 0.58283,
                    "xmax": 0.26254,
                    "ymax": 0.5943
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-404",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7087,
                    "end": 7087
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.58283,
                    "xmax": 0.28457,
                    "ymax": 0.59429
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-405",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7096,
                    "end": 7096
                  },
                  "box": {
                    "xmin": 0.28457,
                    "ymin": 0.58283,
                    "xmax": 0.30645,
                    "ymax": 0.59429
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-406",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7105,
                    "end": 7105
                  },
                  "box": {
                    "xmin": 0.30644,
                    "ymin": 0.58283,
                    "xmax": 0.32796,
                    "ymax": 0.59429
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-407",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7114,
                    "end": 7114
                  },
                  "box": {
                    "xmin": 0.32796,
                    "ymin": 0.58282,
                    "xmax": 0.34955,
                    "ymax": 0.59429
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-408",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7123,
                    "end": 7123
                  },
                  "box": {
                    "xmin": 0.34955,
                    "ymin": 0.58282,
                    "xmax": 0.37131,
                    "ymax": 0.59428
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-409",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7132,
                    "end": 7132
                  },
                  "box": {
                    "xmin": 0.37131,
                    "ymin": 0.58282,
                    "xmax": 0.39324,
                    "ymax": 0.59428
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-410",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7141,
                    "end": 7142
                  },
                  "box": {
                    "xmin": 0.39323,
                    "ymin": 0.58282,
                    "xmax": 0.41538,
                    "ymax": 0.59428
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-411",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7151,
                    "end": 7151
                  },
                  "box": {
                    "xmin": 0.41537,
                    "ymin": 0.58282,
                    "xmax": 0.43682,
                    "ymax": 0.59428
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-412",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7160,
                    "end": 7161
                  },
                  "box": {
                    "xmin": 0.43682,
                    "ymin": 0.58282,
                    "xmax": 0.4584,
                    "ymax": 0.59427
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-413",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7170,
                    "end": 7171
                  },
                  "box": {
                    "xmin": 0.45839,
                    "ymin": 0.58282,
                    "xmax": 0.48077,
                    "ymax": 0.59427
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-414",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7180,
                    "end": 7180
                  },
                  "box": {
                    "xmin": 0.48076,
                    "ymin": 0.58282,
                    "xmax": 0.50234,
                    "ymax": 0.59427
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-415",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7189,
                    "end": 7190
                  },
                  "box": {
                    "xmin": 0.50233,
                    "ymin": 0.58281,
                    "xmax": 0.52436,
                    "ymax": 0.59427
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-416",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7199,
                    "end": 7199
                  },
                  "box": {
                    "xmin": 0.52435,
                    "ymin": 0.58281,
                    "xmax": 0.54551,
                    "ymax": 0.59426
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-417",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7208,
                    "end": 7208
                  },
                  "box": {
                    "xmin": 0.5455,
                    "ymin": 0.58281,
                    "xmax": 0.56751,
                    "ymax": 0.59426
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-418",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7217,
                    "end": 7217
                  },
                  "box": {
                    "xmin": 0.56751,
                    "ymin": 0.58281,
                    "xmax": 0.5894,
                    "ymax": 0.59426
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-419",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7226,
                    "end": 7257
                  },
                  "box": {
                    "xmin": 0.5894,
                    "ymin": 0.5828,
                    "xmax": 0.8487,
                    "ymax": 0.59426
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-420",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7266,
                    "end": 7266
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.58279,
                    "xmax": 0.89785,
                    "ymax": 0.59423
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 22,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-421",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7285,
                    "end": 7302
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.5943,
                    "xmax": 0.24087,
                    "ymax": 0.60567
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-422",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7311,
                    "end": 7311
                  },
                  "box": {
                    "xmin": 0.24087,
                    "ymin": 0.59429,
                    "xmax": 0.26254,
                    "ymax": 0.60565
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-423",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7320,
                    "end": 7320
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.59429,
                    "xmax": 0.28458,
                    "ymax": 0.60565
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-424",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7329,
                    "end": 7329
                  },
                  "box": {
                    "xmin": 0.28457,
                    "ymin": 0.59429,
                    "xmax": 0.30645,
                    "ymax": 0.60565
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-425",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7338,
                    "end": 7338
                  },
                  "box": {
                    "xmin": 0.30645,
                    "ymin": 0.59429,
                    "xmax": 0.32796,
                    "ymax": 0.60564
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-426",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7347,
                    "end": 7347
                  },
                  "box": {
                    "xmin": 0.32796,
                    "ymin": 0.59428,
                    "xmax": 0.34955,
                    "ymax": 0.60564
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-427",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7356,
                    "end": 7356
                  },
                  "box": {
                    "xmin": 0.34955,
                    "ymin": 0.59428,
                    "xmax": 0.37132,
                    "ymax": 0.60564
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-428",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7365,
                    "end": 7365
                  },
                  "box": {
                    "xmin": 0.37131,
                    "ymin": 0.59428,
                    "xmax": 0.39324,
                    "ymax": 0.60564
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-429",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7374,
                    "end": 7375
                  },
                  "box": {
                    "xmin": 0.39324,
                    "ymin": 0.59428,
                    "xmax": 0.41538,
                    "ymax": 0.60563
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-430",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7384,
                    "end": 7384
                  },
                  "box": {
                    "xmin": 0.41538,
                    "ymin": 0.59427,
                    "xmax": 0.43683,
                    "ymax": 0.60563
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-431",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7393,
                    "end": 7394
                  },
                  "box": {
                    "xmin": 0.43682,
                    "ymin": 0.59427,
                    "xmax": 0.45841,
                    "ymax": 0.60563
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-432",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7403,
                    "end": 7404
                  },
                  "box": {
                    "xmin": 0.4584,
                    "ymin": 0.59427,
                    "xmax": 0.48078,
                    "ymax": 0.60563
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-433",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7413,
                    "end": 7413
                  },
                  "box": {
                    "xmin": 0.48077,
                    "ymin": 0.59427,
                    "xmax": 0.50235,
                    "ymax": 0.60563
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-434",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7422,
                    "end": 7423
                  },
                  "box": {
                    "xmin": 0.50234,
                    "ymin": 0.59426,
                    "xmax": 0.52437,
                    "ymax": 0.60562
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-435",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7432,
                    "end": 7432
                  },
                  "box": {
                    "xmin": 0.52436,
                    "ymin": 0.59426,
                    "xmax": 0.54552,
                    "ymax": 0.60562
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-436",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7441,
                    "end": 7441
                  },
                  "box": {
                    "xmin": 0.54551,
                    "ymin": 0.59426,
                    "xmax": 0.56752,
                    "ymax": 0.60562
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-437",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7450,
                    "end": 7450
                  },
                  "box": {
                    "xmin": 0.56751,
                    "ymin": 0.59426,
                    "xmax": 0.58941,
                    "ymax": 0.60562
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-438",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7459,
                    "end": 7479
                  },
                  "box": {
                    "xmin": 0.5894,
                    "ymin": 0.59423,
                    "xmax": 0.8487,
                    "ymax": 0.60561
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-439",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7488,
                    "end": 7488
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.59422,
                    "xmax": 0.89785,
                    "ymax": 0.60559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 23,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-440",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7507,
                    "end": 7540
                  },
                  "box": {
                    "xmin": 0.04598,
                    "ymin": 0.60565,
                    "xmax": 0.24087,
                    "ymax": 0.617
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-441",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7549,
                    "end": 7549
                  },
                  "box": {
                    "xmin": 0.24087,
                    "ymin": 0.60565,
                    "xmax": 0.26254,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-442",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7558,
                    "end": 7558
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.60565,
                    "xmax": 0.28458,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-443",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7567,
                    "end": 7567
                  },
                  "box": {
                    "xmin": 0.28458,
                    "ymin": 0.60564,
                    "xmax": 0.30646,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-444",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7576,
                    "end": 7576
                  },
                  "box": {
                    "xmin": 0.30645,
                    "ymin": 0.60564,
                    "xmax": 0.32796,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-445",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7585,
                    "end": 7585
                  },
                  "box": {
                    "xmin": 0.32796,
                    "ymin": 0.60564,
                    "xmax": 0.34955,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-446",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7594,
                    "end": 7594
                  },
                  "box": {
                    "xmin": 0.34955,
                    "ymin": 0.60564,
                    "xmax": 0.37132,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-447",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7603,
                    "end": 7603
                  },
                  "box": {
                    "xmin": 0.37132,
                    "ymin": 0.60563,
                    "xmax": 0.39325,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-448",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7612,
                    "end": 7613
                  },
                  "box": {
                    "xmin": 0.39324,
                    "ymin": 0.60563,
                    "xmax": 0.41539,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-449",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7622,
                    "end": 7622
                  },
                  "box": {
                    "xmin": 0.41538,
                    "ymin": 0.60563,
                    "xmax": 0.43684,
                    "ymax": 0.61699
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-450",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7631,
                    "end": 7632
                  },
                  "box": {
                    "xmin": 0.43683,
                    "ymin": 0.60563,
                    "xmax": 0.45841,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-451",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7641,
                    "end": 7642
                  },
                  "box": {
                    "xmin": 0.45841,
                    "ymin": 0.60563,
                    "xmax": 0.4808,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-452",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7651,
                    "end": 7651
                  },
                  "box": {
                    "xmin": 0.48078,
                    "ymin": 0.60562,
                    "xmax": 0.50236,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-453",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7660,
                    "end": 7661
                  },
                  "box": {
                    "xmin": 0.50235,
                    "ymin": 0.60562,
                    "xmax": 0.52438,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-454",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7670,
                    "end": 7670
                  },
                  "box": {
                    "xmin": 0.52437,
                    "ymin": 0.60562,
                    "xmax": 0.54552,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-455",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7679,
                    "end": 7679
                  },
                  "box": {
                    "xmin": 0.54552,
                    "ymin": 0.60562,
                    "xmax": 0.56752,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-456",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7688,
                    "end": 7688
                  },
                  "box": {
                    "xmin": 0.56752,
                    "ymin": 0.60561,
                    "xmax": 0.58941,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-457",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7697,
                    "end": 7735
                  },
                  "box": {
                    "xmin": 0.58941,
                    "ymin": 0.60559,
                    "xmax": 0.84871,
                    "ymax": 0.61698
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-458",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7744,
                    "end": 7749
                  },
                  "box": {
                    "xmin": 0.8487,
                    "ymin": 0.60558,
                    "xmax": 0.89785,
                    "ymax": 0.61697
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 24,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-459",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7768,
                    "end": 7799
                  },
                  "box": {
                    "xmin": 0.04597,
                    "ymin": 0.61699,
                    "xmax": 0.24087,
                    "ymax": 0.62846
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-460",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7808,
                    "end": 7808
                  },
                  "box": {
                    "xmin": 0.24087,
                    "ymin": 0.61699,
                    "xmax": 0.26255,
                    "ymax": 0.62846
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-461",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7817,
                    "end": 7817
                  },
                  "box": {
                    "xmin": 0.26254,
                    "ymin": 0.61699,
                    "xmax": 0.28458,
                    "ymax": 0.62846
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-462",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7826,
                    "end": 7826
                  },
                  "box": {
                    "xmin": 0.28458,
                    "ymin": 0.61699,
                    "xmax": 0.30646,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-463",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7835,
                    "end": 7835
                  },
                  "box": {
                    "xmin": 0.30646,
                    "ymin": 0.61699,
                    "xmax": 0.32797,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-464",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7844,
                    "end": 7844
                  },
                  "box": {
                    "xmin": 0.32796,
                    "ymin": 0.61699,
                    "xmax": 0.34956,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-465",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7853,
                    "end": 7853
                  },
                  "box": {
                    "xmin": 0.34955,
                    "ymin": 0.61699,
                    "xmax": 0.37133,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-466",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7862,
                    "end": 7862
                  },
                  "box": {
                    "xmin": 0.37132,
                    "ymin": 0.61699,
                    "xmax": 0.39325,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-467",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7871,
                    "end": 7871
                  },
                  "box": {
                    "xmin": 0.39325,
                    "ymin": 0.61699,
                    "xmax": 0.41539,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-468",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7880,
                    "end": 7880
                  },
                  "box": {
                    "xmin": 0.41539,
                    "ymin": 0.61698,
                    "xmax": 0.43684,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-469",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7889,
                    "end": 7889
                  },
                  "box": {
                    "xmin": 0.43684,
                    "ymin": 0.61698,
                    "xmax": 0.45842,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-470",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7898,
                    "end": 7898
                  },
                  "box": {
                    "xmin": 0.45841,
                    "ymin": 0.61698,
                    "xmax": 0.48081,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-471",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7907,
                    "end": 7907
                  },
                  "box": {
                    "xmin": 0.4808,
                    "ymin": 0.61698,
                    "xmax": 0.50237,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-472",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7916,
                    "end": 7916
                  },
                  "box": {
                    "xmin": 0.50236,
                    "ymin": 0.61698,
                    "xmax": 0.52439,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-473",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7925,
                    "end": 7925
                  },
                  "box": {
                    "xmin": 0.52438,
                    "ymin": 0.61698,
                    "xmax": 0.54553,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-474",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7934,
                    "end": 7935
                  },
                  "box": {
                    "xmin": 0.54552,
                    "ymin": 0.61698,
                    "xmax": 0.56752,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-475",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7944,
                    "end": 7944
                  },
                  "box": {
                    "xmin": 0.56752,
                    "ymin": 0.61698,
                    "xmax": 0.58941,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-476",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7953,
                    "end": 7973
                  },
                  "box": {
                    "xmin": 0.58941,
                    "ymin": 0.61697,
                    "xmax": 0.84871,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-477",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 7982,
                    "end": 7987
                  },
                  "box": {
                    "xmin": 0.84871,
                    "ymin": 0.61697,
                    "xmax": 0.89786,
                    "ymax": 0.62845
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 25,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-478",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 8006,
                    "end": 8031
                  },
                  "box": {
                    "xmin": 0.04597,
                    "ymin": 0.62846,
                    "xmax": 0.24088,
                    "ymax": 0.6397
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 26,
                "col": 0,
