{
  "markdown": "# Service Instructions\n\n# APG/GPG 14 SEER\n# Gas Electric Package Units\n# with R-410A Refrigerant\n# & Accessories\n\n<figure type=\"ILLUSTRATION\">Intertek ETL listed mark (C ETL US, LISTED) with the word Intertek beneath it, located at the upper right. \n\n<description>Line drawing of a rooftop packaged HVAC unit, box-shaped with a flat top panel. A large circular fan guard with radial wire grille sits near the top left of the roof. The front-left panel has two vertical access panels with rounded corners, and two angled duct hoods or louvered outlets protrude from the left-center face. Two round pipe fittings sit at the bottom left of the front face. On the right side, two large rectangular openings with flanged frames are cut into the side panel, one lower and one higher. A small round port is on the vertical seam at the center front. The unit sits on a plain rectangular base rail.</description></figure>\n\nThis Forced Air Central Unit Design Complies With Requirements Embodied in The American National Standard / National Standard of Canada Shown Below. **ANSI Z21.47•CSA-2.3 Central Furnaces**\n\nThis manual is to be used by qualified, professionally trained HVAC technicians only. Goodman does not assume any responsibility for property damage or personal injury due to improper service procedures or services performed by an unqualified person.\n\nCopyright © 2014-2017 Goodman Manufacturing Company, L.P.\n\nRS6300012r4\nJuly 2017\n\n<!-- PAGE BREAK -->\n\n# SERVICING\n\nCOOLING ANALYSIS CHART\n\n<table>\n<tr><td>Complaint</td><td colspan=\"7\">No Cooling</td><td colspan=\"9\">Unsatisfactory Cooling System Operating Pressures</td><td rowspan=\"2\">Test Method<br>Remedy</td><td rowspan=\"2\">See Service Procedure Ref.</td></tr>\n<tr><td>POSSIBLE CAUSE<br>DOTS IN ANALYSIS GUIDE INDICATE \"POSSIBLE CAUSE\"</td><td>System will not start</td><td>Compressor will not start - fan runs</td><td>Comp. and Cond. Fan will not start</td><td>Evaporator fan will not start</td><td>Condenser fan will not start</td><td>Compressor runs - goes off on overload</td><td>Compressor cycles on overload</td><td>System runs continuously - little cooling</td><td>Too cool and then too warm</td><td>Not cool enough on warm days</td><td>Certain areas too cool, others too warm</td><td>Compressor is noisy</td><td>Low suction pressure</td><td>Low head pressure</td><td>High suction pressure</td><td>High head pressure</td></tr>\n<tr><td>Power Failure</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Blow n Fuse</td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Fuse Size &amp; Type</td><td>S-4</td></tr>\n<tr><td>Loose Connection</td><td>●</td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Connection - Tighten</td><td>S-2</td></tr>\n<tr><td>Shorted or Broken Wires</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Circuits With Ohmmeter</td><td>S-3</td></tr>\n<tr><td>Open Overload</td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Continuity of Overload</td><td>S-17A</td></tr>\n<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black dot]</td><td>[image: black dot]</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Thermostat &amp; Wiring</td><td>S-3</td></tr>\n<tr><td>Faulty Transformer</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check control circuit w ith voltmeter</td><td>S-4</td></tr>\n<tr><td>Shorted or Open Capacitor</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Capacitor</td><td>S-15</td></tr>\n<tr><td>Shorted or Grounded Compressor</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Motor Windings</td><td>S-17B</td></tr>\n<tr><td>Compressor Stuck</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Use Test Cord</td><td>S-17D</td></tr>\n<tr><td>Faulty Compressor Contactor</td><td>●</td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Coil &amp; Contacts</td><td>S-7, S-8</td></tr>\n<tr><td>2nd Stage Compressor Not Energized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Test Unloader Solenoid (2 stage compressor only)</td><td>S-17C</td></tr>\n<tr><td>Faulty Ignition Control</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Ignition Control</td><td>S-313</td></tr>\n<tr><td>Open Control Circuit</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control Circuit w ith Voltmeter</td><td>S-4</td></tr>\n<tr><td>Low Voltage</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Faulty Evap. Fan Motor</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Repair or Replace</td><td>S-16</td></tr>\n<tr><td>Shorted or Grounded Fan Motor</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Test Motor Windings</td><td>S-16</td></tr>\n<tr><td>Improper Cooling Anticipator</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check resistance of Anticipator</td><td>S-3</td></tr>\n<tr><td>Shortage of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Test For Leaks, Add Refrigerant</td><td>S-103</td></tr>\n<tr><td>Restricted Liquid Line</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Restricted Part</td><td>S-112</td></tr>\n<tr><td>Dirty Air Filter</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Filter-Clean or Replace</td><td></td></tr>\n<tr><td>Dirty Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Coil - Clean</td><td></td></tr>\n<tr><td>Not enough air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Speed Blow er, Check Duct Static Press</td><td>S-200</td></tr>\n<tr><td>Too much air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>Reduce Blow er Speed</td><td>S-200</td></tr>\n<tr><td>Overcharge of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td>Recover Part of Charge</td><td>S-113</td></tr>\n<tr><td>Dirty Outdoor Coil</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Inspect Coil - Clean</td><td></td></tr>\n<tr><td>Noncondensibles</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Recover Charge, Evacuate, Recharge</td><td>S-114</td></tr>\n<tr><td>Recirculation of Condensing Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Remove Obstruction to Air Flow</td><td></td></tr>\n<tr><td>Infiltration of Outdoor Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Check Windows, Doors, Vent Fans, Etc.</td><td></td></tr>\n<tr><td>Improperly Located Thermostat</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Relocate Thermostat</td><td></td></tr>\n<tr><td>Air Flow Unbalanced</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Readjust Air Volume Dampers</td><td></td></tr>\n<tr><td>System Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Refigure Cooling Load</td><td></td></tr>\n<tr><td>Broken Internal Parts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Replace Compressor</td><td></td></tr>\n<tr><td>Inefficient Compressor</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Test Compressor Efficiency</td><td>S-104</td></tr>\n<tr><td>High Pressure Control Open</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Reset And Test Control</td><td>S-12</td></tr>\n<tr><td>Unbalanced Power, 3PH</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td></td></tr>\n<tr><td>Wrong Type Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Valve</td><td></td></tr>\n<tr><td>Expansion Device Restricted</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Remove restriction or replace expansion device</td><td></td></tr>\n<tr><td>Expansion Valve Bulb Loose</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bulb Bracket</td><td></td></tr>\n<tr><td>Inoperative Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Check Valve Operation</td><td>S-110</td></tr>\n<tr><td>Loose Hold-down Bolts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bolts</td><td></td></tr>\n</table>\n\n32\n\n<!-- PAGE BREAK -->\n\n# SERVICING\n\n# GAS HEATING ANALYSIS CHART\n\n<table>\n<tr><td>Complaint</td><td colspan=\"3\">No Heat</td><td colspan=\"6\">Unsatisfactory Heat</td><td rowspan=\"2\">Test Method<br>Remedy</td><td rowspan=\"2\">See Service Procedure Reference</td></tr>\n<tr><td>POSSIBLE CAUSE\n\nDOTS IN ANALYSIS GUIDE INDICATE \"POSSIBLE CAUSE\"</td><td>System Will Not Start</td><td>Burner Won't Ignite</td><td>Burner Ignites-Locks Out</td><td>Burner Shuts Off prior to T'Stat being Satasfied</td><td>Short Cycles</td><td>Long Cycles</td><td>Soot and /or Fumes</td><td>To Much Heat</td><td>Not Enough Heat</td></tr>\n<tr><td>Power Failure</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>\n<tr><td>Blow n Fuse</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-4</td></tr>\n<tr><td>Loose Connection</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-2</td></tr>\n<tr><td>Shorted or Broken Wires</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-3</td></tr>\n<tr><td>No Low Voltage</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>\n<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td>Check Thermostat</td><td>S-3</td></tr>\n<tr><td>Faulty Transformer</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>\n<tr><td>Poor or High Resistance Ground</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Measure Ground Resistance</td><td>S-313</td></tr>\n<tr><td>Improper Heat Anticipator Setting</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td>●</td><td>Adjust Heat Anticipator Setting</td><td>S-3</td></tr>\n<tr><td>Improper Thermostat Location</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td>●</td><td>Relocate Thermostat</td><td></td></tr>\n<tr><td>Faulty Limit or Roll Out Switch</td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>Test Control</td><td>S-300,S-301,S-302</td></tr>\n<tr><td>Faulty Flame Sensor</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Faulty Ignition Control</td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-313</td></tr>\n<tr><td>Gas Valve or Gas Supply Shut Off</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Turn Valves to On Position</td><td>S-304</td></tr>\n<tr><td>Faulty Induced Draft Blower</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Test Blow er</td><td>S-303</td></tr>\n<tr><td>Dirty Flame Sensor, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Clean Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Flame Sensor not in Flame, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test/Adjust Position of Flame Sensor</td><td>S-314</td></tr>\n<tr><td>Faulty Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td>[image: black circle]</td><td>Replace Gas Valve</td><td>S-304</td></tr>\n<tr><td>No High Stage Heat (2 Stage Only)</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>[image: black circle]</td><td>Check Thermostat, Control, Gas Valve</td><td>S-3,S-313,S-304</td></tr>\n<tr><td>Open Auxillary Limit</td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Reset Control</td><td>S-301</td></tr>\n<tr><td>Improper Air Flow or Distribution</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>Check Duct Static</td><td></td></tr>\n<tr><td>Locking out on Main Limit</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>Check Controls, Gas Press., &amp; Temp. Rise</td><td>S-300</td></tr>\n<tr><td>Delayed Ignition</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td></td><td>Test for Delayed Ignition</td><td>S-308</td></tr>\n<tr><td>Flashback</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td></td><td>Test for Flashback</td><td>S-309</td></tr>\n<tr><td>Orifice Size</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>[image: black circle]</td><td>[image: black circle]</td><td>Check Orifices</td><td>S-306</td></tr>\n<tr><td>Gas Pressure</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td>Check Gas Pressure</td><td>S-307</td></tr>\n<tr><td>Cracked Heat Exchanger</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Check Burner Flames</td><td>S-302</td></tr>\n<tr><td>Stuck Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Replace Gas Valve</td><td>S-304</td></tr>\n<tr><td>Furnace Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Replace w ith Proper Size Furnace</td><td></td></tr>\n<tr><td>Faulty Pressure Switch</td><td></td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Test Pressure Sw itch</td><td>S-310</td></tr>\n<tr><td>Blocked or Restricted Flue</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Check Flue/Draw dow n Pressure</td><td>S-310</td></tr>\n<tr><td>Open Roll Out Switch</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-302</td></tr>\n<tr><td>Bouncing On Pressure Switch</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Test Negative Pressure</td><td>S-310</td></tr>\n</table>\n\n33\n\n<!-- PAGE BREAK -->\n\n# SERVICING\n\n**Table of Contents**\n\n<table>\n<tr><td>S-1</td><td>Checking Voltage ...</td><td>35</td><td>S-105B</td><td>Thermostatic Expansion Valve ...</td><td>45</td></tr>\n<tr><td>S-2</td><td>Checking Wiring ...</td><td>36</td><td>S-106</td><td>Overfeeding ...</td><td>47</td></tr>\n<tr><td>S-3</td><td>Checking Thermostat, Wiring &amp; Anticipator ..</td><td>36</td><td>S-107</td><td>Underfeeding ...</td><td>47</td></tr>\n<tr><td>S-3A</td><td>Thermostat &amp; Wiring ...</td><td>36</td><td>S-108</td><td>Superheat ...</td><td>47</td></tr>\n<tr><td>S-3B</td><td>Cooling Anticipator ...</td><td>36</td><td>S-109</td><td>Checking Subcooling ...</td><td>49</td></tr>\n<tr><td>S-3C</td><td>Heating Anticipator ...</td><td>36</td><td>S-110</td><td>Checking Expansion Valve Operation ...</td><td>49</td></tr>\n<tr><td>S-4</td><td>Checking Transformer &amp; Control Circuit ...</td><td>37</td><td>S-111</td><td>Fixed Orifice Restriction Devices ...</td><td>49</td></tr>\n<tr><td>S-7</td><td>Checking Contactor and/or Relays ...............</td><td>37</td><td>S-112</td><td>Checking Restricted Liquid Line ...</td><td>50</td></tr>\n<tr><td>S-8</td><td>Checking Contactor Contacts ...........................</td><td>37</td><td>S-113</td><td>Refrigerant Overcharge ...</td><td>50</td></tr>\n<tr><td>S-9</td><td>Checking Fan Relay Contact ............................</td><td>38</td><td>S-114</td><td>Non-condensables ...</td><td>50</td></tr>\n<tr><td>S-12</td><td>Checking High Pressure Control ...................</td><td>38</td><td>S-115</td><td>Compressor Burnout ...</td><td>50</td></tr>\n<tr><td>S-13</td><td>Checking Low Pressure Control ......................</td><td>38</td><td>S-200</td><td>Checking Extednal Static Pressure ...</td><td>51</td></tr>\n<tr><td>S-15</td><td>Checking Capacitor ............................................</td><td>38</td><td>S-201</td><td>Checking Temperature Rise ...</td><td>51</td></tr>\n<tr><td>S-15A</td><td>Resistance Check ............................................</td><td>39</td><td>S-300</td><td>Testing Primary Limit ...</td><td>52</td></tr>\n<tr><td>S-15B</td><td>Capacitance Check ...</td><td>39</td><td>S-301</td><td>Testing Auxiliary Limit ...</td><td>52</td></tr>\n<tr><td>S-16C</td><td>Checking ECM Motor Windings ...</td><td>40</td><td>S-302</td><td>Checking Flame Rollout Switch ...</td><td>53</td></tr>\n<tr><td>S-16D</td><td>Checking EEM Motors ...</td><td>40</td><td>S-303</td><td>Testing Inducer Motor ...</td><td>54</td></tr>\n<tr><td>S-17</td><td>Checking Compressor Windings ...</td><td>41</td><td>S-304</td><td>Testing Gas Valve</td><td>54</td></tr>\n<tr><td>S-17A</td><td>Resistance Test ...</td><td>41</td><td>S-305</td><td>Checking Main Burners ...</td><td>55</td></tr>\n<tr><td>S-17B</td><td>Ground Test ...</td><td>42</td><td>S-306</td><td>Checking Orifices ...</td><td>55</td></tr>\n<tr><td>S-17D</td><td>Operation Test ...</td><td>42</td><td>S-307</td><td>Checking Gas Pressure ...</td><td>56</td></tr>\n<tr><td>S-18</td><td>Testing Crankcase Heater (optional item) ...</td><td>43</td><td>S-308</td><td>Checking For Delayed Ignition ...</td><td>57</td></tr>\n<tr><td>S-100</td><td>Refrigeration Repair Practice ...</td><td>43</td><td>S-309</td><td>Checking for Flashback...</td><td>57</td></tr>\n<tr><td>S-101</td><td>Leak Testing ...</td><td>43</td><td>S-310</td><td>Checking Pressure Control ...</td><td>57</td></tr>\n<tr><td>S-102</td><td>Evacuation ...</td><td>43</td><td>S-311</td><td>High Altitude Application</td><td>58</td></tr>\n<tr><td>S-103</td><td>Charging ...</td><td>44</td><td>S-313</td><td>Testing Ignition Control Module ...</td><td>58</td></tr>\n<tr><td>S-104</td><td>Checking Compressor Efficiency ...</td><td>45</td><td>S-314</td><td>Checking Flame Sensor ...</td><td>60</td></tr>\n</table>\n\n⚠ **WARNING**\n**HIGH VOLTAGE!**\n**Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death.**\n\n[icon: electric shock hazard hand symbol]\ns\nth.\n\n34\n\n<!-- PAGE BREAK -->\n\n# SERVICING\n\n## S-1 CHECKING VOLTAGE\n\n⚠ **WARNING**\n\n**HIGH VOLTAGE!**\n**Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death.**\n\n[icon: hand with electric shock]\n\n1. Remove doors, control panel cover, etc. from unit being tested.\n\nWith power ON:\n\n⚠ WARNING\nLine Voltage now present.\n\n2. Using a voltmeter, measure the voltage across terminals L1 and L2 of the contactor for single phase units, and L3, for 3 phase units.\n3. No reading - indicates open wiring, open fuse(s) no power or etc. from unit to fused disconnect service. Repair as needed.\n4. With ample voltage at line voltage connectors, energize the unit.\n5. Measure the voltage with the unit starting and operating, and determine the unit <u>Locked Rotor Voltage</u>.\n\n   **Locked Rotor Voltage** is the actual voltage available at the compressor during starting, locked rotor, or a stalled condition. Measured voltage should be above minimum listed in chart below.\n\n   To measure Locked Rotor Voltage attach a voltmeter to the run \"R\" and common \"C\" terminals of the compressor, or to the T<sub>1</sub> and T<sub>2</sub> terminals of the contactor. Start the unit and allow the compressor to run for several seconds, then shut down the unit. Immediately attempt to restart the unit while measuring the Locked Rotor Voltage.\n6. Voltmeter should read within the voltage tabulation as shown. If the voltage falls below the minimum voltage, check the line wire size. Long runs of undersized wire can cause low voltage. If wire size is adequate, notify the local power company in regards to either low or high voltage.\n\n<table>\n<tr><td colspan=\"3\">Unit Supply Voltage</td></tr>\n<tr><td>Voltage</td><td>Min.</td><td>Max.</td></tr>\n<tr><td>460</td><td>437</td><td>506</td></tr>\n<tr><td>208/230</td><td>198</td><td>253</td></tr>\n</table>\n\nThree phase units require a balanced 3 phase power supply to operate. If the percentage of voltage imbalance exceeds 3% the unit must not be operated until the voltage condition is corrected.\n\n**Max. Voltage Deviation**\n\n**% Voltage =** <u>**From Average Voltage**</u> **X 100**\n**Imbalance** **Average Voltage**\n\nTo find the percentage of imbalance, measure the incoming power supply.\n\n  L1 - L2 = 240V\n  L1 - L3 = 232V          Avg. V = <u>710</u> **236.7**\n  L2 - <u>L3 = 238V</u>                    3\n  Total    710V\n\nTo find Max. deviation:          240 - 236.7 = +3.3\n232 - 236.7 = **-4.7**\n238 - 236.7 = +1.3\n\nMax deviation was 4.7V\n\n% Voltage Imbalance = <u>4.7</u> = **1.99%**\n236.7\n\nIf the percentage of imbalance had exceeded 3%, it must be determined if the imbalance is in the incoming power supply or the equipment. To do this rotate the legs of the incoming power and retest voltage as shown below.\n\n<figure type=\"DIAGRAM\">L1 - L2 = 240V\nL1 - L3 = 227V\nL2 - L3 = 238V\n\nRotate all 3 incoming legs as shown.\n\nL1 - L2 = 227V\nL1 - L3 = 238V\nL2 - L3 = 240V\n\n\n\n<description>Wiring diagram showing a three-phase device at top with two rows of circular terminal holes in three vertical bays, and three screw terminals labeled L1, L2, L3 at its bottom edge. Below is a rectangular terminal block with three screw terminals labeled L1, L2, L3 at its bottom. Curved black wires connect the top terminals to the bottom block: the L1 wire from top goes to the bottom middle terminal L2 position, the L2 wire goes to the bottom position L3-adjacent terminal, and the L3 wire crosses diagonally down-left to bottom-left terminal L1, showing the legs rotated. The top text block lists voltages before rotation, and the bottom text block lists voltages after rotation.</description></figure>\n\nBy the voltage readings we see that the imbalance rotated or traveled with the switching of the incoming legs. Therefore the imbalance lies within the incoming power supply.\n\n35\n\n<!-- doc_id=parse-01m7ryza0kwdmj2cqg35rwydq4 -->",
  "structure": {
    "type": "document",
    "markdown": null,
    "children": [
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 1,
          "range": {
            "start": 0,
            "end": 1439
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 0,
                "end": 22
              },
              "box": {
                "xmin": 0.19147,
                "ymin": 0.10853,
                "xmax": 0.83701,
                "ymax": 0.16179
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 2,
                  "end": 9
                },
                "box": {
                  "xmin": 0.20137,
                  "ymin": 0.11542,
                  "xmax": 0.43733,
                  "ymax": 0.16088
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 10,
                  "end": 22
                },
                "box": {
                  "xmin": 0.45288,
                  "ymin": 0.11542,
                  "xmax": 0.82651,
                  "ymax": 0.16088
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-1",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 24,
                "end": 112
              },
              "box": {
                "xmin": 0.31051,
                "ymin": 0.18416,
                "xmax": 0.74826,
                "ymax": 0.31162
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 26,
                  "end": 33
                },
                "box": {
                  "xmin": 0.37588,
                  "ymin": 0.19104,
                  "xmax": 0.52549,
                  "ymax": 0.21629
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 34,
                  "end": 36
                },
                "box": {
                  "xmin": 0.53666,
                  "ymin": 0.19104,
                  "xmax": 0.57251,
                  "ymax": 0.21629
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 37,
                  "end": 41
                },
                "box": {
                  "xmin": 0.58367,
                  "ymin": 0.19104,
                  "xmax": 0.67119,
                  "ymax": 0.21629
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 44,
                  "end": 47
                },
                "box": {
                  "xmin": 0.32018,
                  "ymin": 0.22134,
                  "xmax": 0.38103,
                  "ymax": 0.24659
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 48,
                  "end": 56
                },
                "box": {
                  "xmin": 0.39232,
                  "ymin": 0.22134,
                  "xmax": 0.50716,
                  "ymax": 0.24659
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 57,
                  "end": 64
                },
                "box": {
                  "xmin": 0.51845,
                  "ymin": 0.22134,
                  "xmax": 0.6483,
                  "ymax": 0.24659
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 65,
                  "end": 70
                },
                "box": {
                  "xmin": 0.6596,
                  "ymin": 0.22134,
                  "xmax": 0.73854,
                  "ymax": 0.24659
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 73,
                  "end": 77
                },
                "box": {
                  "xmin": 0.33843,
                  "ymin": 0.25164,
                  "xmax": 0.40241,
                  "ymax": 0.2769
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 78,
                  "end": 84
                },
                "box": {
                  "xmin": 0.41547,
                  "ymin": 0.25164,
                  "xmax": 0.52575,
                  "ymax": 0.2769
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 85,
                  "end": 96
                },
                "box": {
                  "xmin": 0.53881,
                  "ymin": 0.25164,
                  "xmax": 0.70852,
                  "ymax": 0.2769
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 99,
                  "end": 100
                },
                "box": {
                  "xmin": 0.41137,
                  "ymin": 0.28195,
                  "xmax": 0.43497,
                  "ymax": 0.3072
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 101,
                  "end": 112
                },
                "box": {
                  "xmin": 0.44782,
                  "ymin": 0.28195,
                  "xmax": 0.63569,
                  "ymax": 0.3072
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "figure",
            "id": "figure-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 114,
                "end": 912
              },
              "box": {
                "xmin": 0.25823,
                "ymin": 0.32538,
                "xmax": 0.89276,
                "ymax": 0.73288
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 114,
                  "end": 912
                },
                "box": {
                  "xmin": 0.25823,
                  "ymin": 0.32538,
                  "xmax": 0.89276,
                  "ymax": 0.73288
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-2",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 914,
                "end": 1103
              },
              "box": {
                "xmin": 0.57711,
                "ymin": 0.73369,
                "xmax": 0.94907,
                "ymax": 0.79775
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 914,
                  "end": 918
                },
                "box": {
                  "xmin": 0.58373,
                  "ymin": 0.73851,
                  "xmax": 0.61238,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 919,
                  "end": 925
                },
                "box": {
                  "xmin": 0.61909,
                  "ymin": 0.73851,
                  "xmax": 0.66631,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 926,
                  "end": 929
                },
                "box": {
                  "xmin": 0.67234,
                  "ymin": 0.73851,
                  "xmax": 0.69089,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 930,
                  "end": 937
                },
                "box": {
                  "xmin": 0.69761,
                  "ymin": 0.73851,
                  "xmax": 0.74675,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 938,
                  "end": 942
                },
                "box": {
                  "xmin": 0.75347,
                  "ymin": 0.73851,
                  "xmax": 0.78049,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 943,
                  "end": 949
                },
                "box": {
                  "xmin": 0.7872,
                  "ymin": 0.73851,
                  "xmax": 0.83442,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 950,
                  "end": 958
                },
                "box": {
                  "xmin": 0.84113,
                  "ymin": 0.73851,
                  "xmax": 0.90445,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 959,
                  "end": 963
                },
                "box": {
                  "xmin": 0.91116,
                  "ymin": 0.73851,
                  "xmax": 0.94135,
                  "ymax": 0.74988
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 964,
                  "end": 976
                },
                "box": {
                  "xmin": 0.58373,
                  "ymin": 0.75215,
                  "xmax": 0.67935,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 977,
                  "end": 985
                },
                "box": {
                  "xmin": 0.68625,
                  "ymin": 0.75215,
                  "xmax": 0.75519,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 986,
                  "end": 988
                },
                "box": {
                  "xmin": 0.7621,
                  "ymin": 0.75215,
                  "xmax": 0.77393,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 989,
                  "end": 992
                },
                "box": {
                  "xmin": 0.78064,
                  "ymin": 0.75215,
                  "xmax": 0.80676,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 993,
                  "end": 1001
                },
                "box": {
                  "xmin": 0.81289,
                  "ymin": 0.75215,
                  "xmax": 0.87772,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1002,
                  "end": 1010
                },
                "box": {
                  "xmin": 0.88463,
                  "ymin": 0.75215,
                  "xmax": 0.9413,
                  "ymax": 0.76351
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1011,
                  "end": 1019
                },
                "box": {
                  "xmin": 0.58373,
                  "ymin": 0.76578,
                  "xmax": 0.6424,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1020,
                  "end": 1021
                },
                "box": {
                  "xmin": 0.64673,
                  "ymin": 0.76578,
                  "xmax": 0.65082,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1022,
                  "end": 1030
                },
                "box": {
                  "xmin": 0.65515,
                  "ymin": 0.76578,
                  "xmax": 0.70903,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1031,
                  "end": 1039
                },
                "box": {
                  "xmin": 0.71335,
                  "ymin": 0.76578,
                  "xmax": 0.77204,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1040,
                  "end": 1042
                },
                "box": {
                  "xmin": 0.77636,
                  "ymin": 0.76578,
                  "xmax": 0.78862,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1043,
                  "end": 1049
                },
                "box": {
                  "xmin": 0.79294,
                  "ymin": 0.76578,
                  "xmax": 0.8444,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1050,
                  "end": 1055
                },
                "box": {
                  "xmin": 0.84873,
                  "ymin": 0.76578,
                  "xmax": 0.89365,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1056,
                  "end": 1062
                },
                "box": {
                  "xmin": 0.89797,
                  "ymin": 0.76578,
                  "xmax": 0.94148,
                  "ymax": 0.77715
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1065,
                  "end": 1069
                },
                "box": {
                  "xmin": 0.6298,
                  "ymin": 0.78124,
                  "xmax": 0.66478,
                  "ymax": 0.7926
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1070,
                  "end": 1084
                },
                "box": {
                  "xmin": 0.66775,
                  "ymin": 0.78124,
                  "xmax": 0.77437,
                  "ymax": 0.7926
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1085,
                  "end": 1092
                },
                "box": {
                  "xmin": 0.77735,
                  "ymin": 0.78124,
                  "xmax": 0.82769,
                  "ymax": 0.7926
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1093,
                  "end": 1101
                },
                "box": {
                  "xmin": 0.83067,
                  "ymin": 0.78124,
                  "xmax": 0.89568,
                  "ymax": 0.7926
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-3",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1105,
                "end": 1355
              },
              "box": {
                "xmin": 0.15432,
                "ymin": 0.83469,
                "xmax": 0.63335,
                "ymax": 0.89093
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1105,
                  "end": 1109
                },
                "box": {
                  "xmin": 0.16118,
                  "ymin": 0.83938,
                  "xmax": 0.18587,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1110,
                  "end": 1116
                },
                "box": {
                  "xmin": 0.19025,
                  "ymin": 0.83938,
                  "xmax": 0.2331,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1117,
                  "end": 1119
                },
                "box": {
                  "xmin": 0.23748,
                  "ymin": 0.83938,
                  "xmax": 0.24692,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1120,
                  "end": 1122
                },
                "box": {
                  "xmin": 0.2513,
                  "ymin": 0.83938,
                  "xmax": 0.2622,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1123,
                  "end": 1125
                },
                "box": {
                  "xmin": 0.26658,
                  "ymin": 0.83938,
                  "xmax": 0.28112,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1126,
                  "end": 1130
                },
                "box": {
                  "xmin": 0.2855,
                  "ymin": 0.83938,
                  "xmax": 0.31383,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1131,
                  "end": 1133
                },
                "box": {
                  "xmin": 0.31821,
                  "ymin": 0.83938,
                  "xmax": 0.33201,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1134,
                  "end": 1144
                },
                "box": {
                  "xmin": 0.33639,
                  "ymin": 0.83938,
                  "xmax": 0.3887,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1145,
                  "end": 1159
                },
                "box": {
                  "xmin": 0.39308,
                  "ymin": 0.83938,
                  "xmax": 0.47297,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1160,
                  "end": 1167
                },
                "box": {
                  "xmin": 0.47735,
                  "ymin": 0.83938,
                  "xmax": 0.5173,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1168,
                  "end": 1172
                },
                "box": {
                  "xmin": 0.52168,
                  "ymin": 0.83938,
                  "xmax": 0.55721,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1173,
                  "end": 1184
                },
                "box": {
                  "xmin": 0.56159,
                  "ymin": 0.83938,
                  "xmax": 0.62696,
                  "ymax": 0.84949
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1185,
                  "end": 1190
                },
                "box": {
                  "xmin": 0.16118,
                  "ymin": 0.85151,
                  "xmax": 0.18797,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1191,
                  "end": 1198
                },
                "box": {
                  "xmin": 0.1925,
                  "ymin": 0.85151,
                  "xmax": 0.24985,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1199,
                  "end": 1203
                },
                "box": {
                  "xmin": 0.25438,
                  "ymin": 0.85151,
                  "xmax": 0.28269,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1204,
                  "end": 1207
                },
                "box": {
                  "xmin": 0.28722,
                  "ymin": 0.85151,
                  "xmax": 0.30537,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1208,
                  "end": 1214
                },
                "box": {
                  "xmin": 0.3099,
                  "ymin": 0.85151,
                  "xmax": 0.35562,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1215,
                  "end": 1218
                },
                "box": {
                  "xmin": 0.36015,
                  "ymin": 0.85151,
                  "xmax": 0.38121,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1219,
                  "end": 1233
                },
                "box": {
                  "xmin": 0.38574,
                  "ymin": 0.85151,
                  "xmax": 0.46116,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1234,
                  "end": 1237
                },
                "box": {
                  "xmin": 0.46569,
                  "ymin": 0.85151,
                  "xmax": 0.48093,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1238,
                  "end": 1246
                },
                "box": {
                  "xmin": 0.48546,
                  "ymin": 0.85151,
                  "xmax": 0.53334,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1247,
                  "end": 1253
                },
                "box": {
                  "xmin": 0.53787,
                  "ymin": 0.85151,
                  "xmax": 0.58506,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1254,
                  "end": 1256
                },
                "box": {
                  "xmin": 0.58959,
                  "ymin": 0.85151,
                  "xmax": 0.6012,
                  "ymax": 0.86161
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1257,
                  "end": 1265
                },
                "box": {
                  "xmin": 0.16118,
                  "ymin": 0.86363,
                  "xmax": 0.21127,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1266,
                  "end": 1272
                },
                "box": {
                  "xmin": 0.21633,
                  "ymin": 0.86363,
                  "xmax": 0.24754,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1273,
                  "end": 1276
                },
                "box": {
                  "xmin": 0.2526,
                  "ymin": 0.86363,
                  "xmax": 0.27439,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1277,
                  "end": 1279
                },
                "box": {
                  "xmin": 0.27946,
                  "ymin": 0.86363,
                  "xmax": 0.29036,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1280,
                  "end": 1288
                },
                "box": {
                  "xmin": 0.29542,
                  "ymin": 0.86363,
                  "xmax": 0.34695,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1289,
                  "end": 1296
                },
                "box": {
                  "xmin": 0.35202,
                  "ymin": 0.86363,
                  "xmax": 0.39338,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1297,
                  "end": 1307
                },
                "box": {
                  "xmin": 0.39845,
                  "ymin": 0.86363,
                  "xmax": 0.46379,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1308,
                  "end": 1310
                },
                "box": {
                  "xmin": 0.46885,
                  "ymin": 0.86363,
                  "xmax": 0.48047,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1311,
                  "end": 1319
                },
                "box": {
                  "xmin": 0.48553,
                  "ymin": 0.86363,
                  "xmax": 0.53343,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1320,
                  "end": 1329
                },
                "box": {
                  "xmin": 0.54356,
                  "ymin": 0.86363,
                  "xmax": 0.60309,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1330,
                  "end": 1332
                },
                "box": {
                  "xmin": 0.60815,
                  "ymin": 0.86363,
                  "xmax": 0.62195,
                  "ymax": 0.87373
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1333,
                  "end": 1335
                },
                "box": {
                  "xmin": 0.16118,
                  "ymin": 0.87575,
                  "xmax": 0.17571,
                  "ymax": 0.88585
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1336,
                  "end": 1347
                },
                "box": {
                  "xmin": 0.18061,
                  "ymin": 0.87575,
                  "xmax": 0.24383,
                  "ymax": 0.88585
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1348,
                  "end": 1355
                },
                "box": {
                  "xmin": 0.24873,
                  "ymin": 0.87575,
                  "xmax": 0.29232,
                  "ymax": 0.88585
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "marginalia",
            "id": "marginalia-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1357,
                "end": 1414
              },
              "box": {
                "xmin": 0.33453,
                "ymin": 0.90556,
                "xmax": 0.72694,
                "ymax": 0.92648
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1357,
                  "end": 1366
                },
                "box": {
                  "xmin": 0.34,
                  "ymin": 0.91045,
                  "xmax": 0.39694,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1367,
                  "end": 1368
                },
                "box": {
                  "xmin": 0.40103,
                  "ymin": 0.91045,
                  "xmax": 0.41066,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1369,
                  "end": 1378
                },
                "box": {
                  "xmin": 0.41475,
                  "ymin": 0.91045,
                  "xmax": 0.47825,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1379,
                  "end": 1386
                },
                "box": {
                  "xmin": 0.48234,
                  "ymin": 0.91045,
                  "xmax": 0.54049,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1387,
                  "end": 1400
                },
                "box": {
                  "xmin": 0.54458,
                  "ymin": 0.91045,
                  "xmax": 0.62891,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1401,
                  "end": 1409
                },
                "box": {
                  "xmin": 0.633,
                  "ymin": 0.91045,
                  "xmax": 0.69345,
                  "ymax": 0.92055
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1410,
                  "end": 1414
                },
                "box": {
                  "xmin": 0.69754,
                  "ymin": 0.91045,
                  "xmax": 0.72117,
                  "ymax": 0.92055
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-4",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1416,
                "end": 1437
              },
              "box": {
                "xmin": 0.85479,
                "ymin": 0.83279,
                "xmax": 0.96547,
                "ymax": 0.87035
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1416,
                  "end": 1427
                },
                "box": {
                  "xmin": 0.86137,
                  "ymin": 0.83734,
                  "xmax": 0.95822,
                  "ymax": 0.84996
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1428,
                  "end": 1432
                },
                "box": {
                  "xmin": 0.88961,
                  "ymin": 0.85249,
                  "xmax": 0.91887,
                  "ymax": 0.86511
                }
              },
              {
                "page": 1,
                "range": {
                  "start": 1433,
                  "end": 1437
                },
                "box": {
                  "xmin": 0.92167,
                  "ymin": 0.85249,
                  "xmax": 0.95823,
                  "ymax": 0.86511
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          }
        ]
      },
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 2,
          "range": {
            "start": 1460,
            "end": 12048
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-5",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1460,
                "end": 1471
              },
              "box": {
                "xmin": 0.03665,
                "ymin": 0.04347,
                "xmax": 0.21068,
                "ymax": 0.07534
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1462,
                  "end": 1471
                },
                "box": {
                  "xmin": 0.04373,
                  "ymin": 0.04975,
                  "xmax": 0.20293,
                  "ymax": 0.07248
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-6",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1473,
                "end": 1495
              },
              "box": {
                "xmin": 0.03838,
                "ymin": 0.08469,
                "xmax": 0.90741,
                "ymax": 0.82831
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1473,
                  "end": 1480
                },
                "box": {
                  "xmin": 0.3402,
                  "ymin": 0.09074,
                  "xmax": 0.43173,
                  "ymax": 0.10589
                }
              },
              {
                "page": 2,
                "range": {
                  "start": 1481,
                  "end": 1489
                },
                "box": {
                  "xmin": 0.43629,
                  "ymin": 0.09074,
                  "xmax": 0.53545,
                  "ymax": 0.10589
                }
              },
              {
                "page": 2,
                "range": {
                  "start": 1490,
                  "end": 1495
                },
                "box": {
                  "xmin": 0.54002,
                  "ymin": 0.09074,
                  "xmax": 0.60864,
                  "ymax": 0.10589
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "table",
            "id": "table-0",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1497,
                "end": 12042
              },
              "box": {
                "xmin": 0.04595,
                "ymin": 0.12873,
                "xmax": 0.89788,
                "ymax": 0.82216
              }
            },
            "atomic_grounding": null,
            "markdown": null,
            "children": [
              {
                "type": "table_cell",
                "id": "table_cell-0",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1513,
                    "end": 1522
                  },
                  "box": {
                    "xmin": 0.04604,
                    "ymin": 0.12873,
                    "xmax": 0.24081,
                    "ymax": 0.16522
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1513,
                      "end": 1522
                    },
                    "box": {
                      "xmin": 0.10333,
                      "ymin": 0.14231,
                      "xmax": 0.16086,
                      "ymax": 0.15067
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-1",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1543,
                    "end": 1553
                  },
                  "box": {
                    "xmin": 0.2408,
                    "ymin": 0.12875,
                    "xmax": 0.39301,
                    "ymax": 0.16513
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1543,
                      "end": 1545
                    },
                    "box": {
                      "xmin": 0.28588,
                      "ymin": 0.14231,
                      "xmax": 0.29975,
                      "ymax": 0.15067
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1546,
                      "end": 1553
                    },
                    "box": {
                      "xmin": 0.30353,
                      "ymin": 0.14231,
                      "xmax": 0.34643,
                      "ymax": 0.15067
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 1,
                "colspan": 7,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-2",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1574,
                    "end": 1623
                  },
                  "box": {
                    "xmin": 0.39299,
                    "ymin": 0.12876,
                    "xmax": 0.5893,
                    "ymax": 0.16505
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1574,
                      "end": 1588
                    },
                    "box": {
                      "xmin": 0.40627,
                      "ymin": 0.13625,
                      "xmax": 0.48797,
                      "ymax": 0.14461
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1589,
                      "end": 1596
                    },
                    "box": {
                      "xmin": 0.42588,
                      "ymin": 0.14776,
                      "xmax": 0.46898,
                      "ymax": 0.15613
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1597,
                      "end": 1603
                    },
                    "box": {
                      "xmin": 0.52451,
                      "ymin": 0.13094,
                      "xmax": 0.56629,
                      "ymax": 0.13931
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1604,
                      "end": 1613
                    },
                    "box": {
                      "xmin": 0.51824,
                      "ymin": 0.14231,
                      "xmax": 0.57368,
                      "ymax": 0.15067
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1614,
                      "end": 1623
                    },
                    "box": {
                      "xmin": 0.5151,
                      "ymin": 0.15382,
                      "xmax": 0.57503,
                      "ymax": 0.16219
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 8,
                "colspan": 9,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-3",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1644,
                    "end": 1665
                  },
                  "box": {
                    "xmin": 0.58929,
                    "ymin": 0.12878,
                    "xmax": 0.84868,
                    "ymax": 0.35457
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1644,
                      "end": 1648
                    },
                    "box": {
                      "xmin": 0.67902,
                      "ymin": 0.24835,
                      "xmax": 0.70622,
                      "ymax": 0.25823
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1649,
                      "end": 1655
                    },
                    "box": {
                      "xmin": 0.7102,
                      "ymin": 0.24835,
                      "xmax": 0.75841,
                      "ymax": 0.25823
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1659,
                      "end": 1665
                    },
                    "box": {
                      "xmin": 0.69255,
                      "ymin": 0.26122,
                      "xmax": 0.74632,
                      "ymax": 0.27111
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 17,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-4",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1686,
                    "end": 1712
                  },
                  "box": {
                    "xmin": 0.84865,
                    "ymin": 0.1288,
                    "xmax": 0.89782,
                    "ymax": 0.35458
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1686,
                      "end": 1689
                    },
                    "box": {
                      "xmin": 0.86629,
                      "ymin": 0.30935,
                      "xmax": 0.87909,
                      "ymax": 0.32697
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1690,
                      "end": 1697
                    },
                    "box": {
                      "xmin": 0.86629,
                      "ymin": 0.27133,
                      "xmax": 0.87909,
                      "ymax": 0.30652
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1698,
                      "end": 1707
                    },
                    "box": {
                      "xmin": 0.86629,
                      "ymin": 0.21966,
                      "xmax": 0.87909,
                      "ymax": 0.26849
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1708,
                      "end": 1712
                    },
                    "box": {
                      "xmin": 0.86629,
                      "ymin": 0.19878,
                      "xmax": 0.87909,
                      "ymax": 0.21667
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 18,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-5",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1731,
                    "end": 1797
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.16513,
                    "xmax": 0.24083,
                    "ymax": 0.35448
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1731,
                      "end": 1739
                    },
                    "box": {
                      "xmin": 0.07333,
                      "ymin": 0.22941,
                      "xmax": 0.14207,
                      "ymax": 0.23929
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1740,
                      "end": 1745
                    },
                    "box": {
                      "xmin": 0.14589,
                      "ymin": 0.22941,
                      "xmax": 0.19187,
                      "ymax": 0.23929
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1749,
                      "end": 1753
                    },
                    "box": {
                      "xmin": 0.06922,
                      "ymin": 0.25516,
                      "xmax": 0.10575,
                      "ymax": 0.26505
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1754,
                      "end": 1756
                    },
                    "box": {
                      "xmin": 0.11055,
                      "ymin": 0.25516,
                      "xmax": 0.12392,
                      "ymax": 0.26505
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1757,
                      "end": 1765
                    },
                    "box": {
                      "xmin": 0.12822,
                      "ymin": 0.25516,
                      "xmax": 0.1948,
                      "ymax": 0.26505
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1766,
                      "end": 1771
                    },
                    "box": {
                      "xmin": 0.07843,
                      "ymin": 0.26819,
                      "xmax": 0.1203,
                      "ymax": 0.27808
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1772,
                      "end": 1780
                    },
                    "box": {
                      "xmin": 0.12412,
                      "ymin": 0.26819,
                      "xmax": 0.18657,
                      "ymax": 0.27808
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1781,
                      "end": 1790
                    },
                    "box": {
                      "xmin": 0.06706,
                      "ymin": 0.28107,
                      "xmax": 0.14204,
                      "ymax": 0.29096
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1791,
                      "end": 1797
                    },
                    "box": {
                      "xmin": 0.14587,
                      "ymin": 0.28107,
                      "xmax": 0.19763,
                      "ymax": 0.29096
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-6",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1806,
                    "end": 1827
                  },
                  "box": {
                    "xmin": 0.24081,
                    "ymin": 0.16512,
                    "xmax": 0.2625,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1806,
                      "end": 1812
                    },
                    "box": {
                      "xmin": 0.24455,
                      "ymin": 0.32455,
                      "xmax": 0.25538,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1813,
                      "end": 1817
                    },
                    "box": {
                      "xmin": 0.24455,
                      "ymin": 0.31148,
                      "xmax": 0.25538,
                      "ymax": 0.32242
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1818,
                      "end": 1821
                    },
                    "box": {
                      "xmin": 0.24455,
                      "ymin": 0.29798,
                      "xmax": 0.25538,
                      "ymax": 0.30955
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1822,
                      "end": 1827
                    },
                    "box": {
                      "xmin": 0.24455,
                      "ymin": 0.27904,
                      "xmax": 0.25538,
                      "ymax": 0.29576
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-7",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1836,
                    "end": 1872
                  },
                  "box": {
                    "xmin": 0.26247,
                    "ymin": 0.1651,
                    "xmax": 0.2845,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1836,
                      "end": 1846
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.30677,
                      "xmax": 0.27734,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1847,
                      "end": 1851
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.29315,
                      "xmax": 0.27734,
                      "ymax": 0.30425
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1852,
                      "end": 1855
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.27981,
                      "xmax": 0.27734,
                      "ymax": 0.29122
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1856,
                      "end": 1861
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.26087,
                      "xmax": 0.27734,
                      "ymax": 0.27759
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1862,
                      "end": 1863
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.25571,
                      "xmax": 0.27734,
                      "ymax": 0.25849
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1864,
                      "end": 1867
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.24172,
                      "xmax": 0.27734,
                      "ymax": 0.25319
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1868,
                      "end": 1872
                    },
                    "box": {
                      "xmin": 0.26651,
                      "ymin": 0.22325,
                      "xmax": 0.27734,
                      "ymax": 0.23955
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-8",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1881,
                    "end": 1915
                  },
                  "box": {
                    "xmin": 0.28444,
                    "ymin": 0.16509,
                    "xmax": 0.30636,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1881,
                      "end": 1886
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.32844,
                      "xmax": 0.29911,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1887,
                      "end": 1890
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.31247,
                      "xmax": 0.29911,
                      "ymax": 0.32621
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1891,
                      "end": 1896
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.28814,
                      "xmax": 0.29911,
                      "ymax": 0.31031
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1897,
                      "end": 1900
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.27142,
                      "xmax": 0.29911,
                      "ymax": 0.28592
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1901,
                      "end": 1905
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.25815,
                      "xmax": 0.29911,
                      "ymax": 0.26925
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1906,
                      "end": 1909
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.24481,
                      "xmax": 0.29911,
                      "ymax": 0.25622
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1910,
                      "end": 1915
                    },
                    "box": {
                      "xmin": 0.28828,
                      "ymin": 0.22587,
                      "xmax": 0.29911,
                      "ymax": 0.24259
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-9",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1924,
                    "end": 1953
                  },
                  "box": {
                    "xmin": 0.30629,
                    "ymin": 0.16508,
                    "xmax": 0.32791,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1924,
                      "end": 1934
                    },
                    "box": {
                      "xmin": 0.31004,
                      "ymin": 0.31207,
                      "xmax": 0.32087,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1935,
                      "end": 1938
                    },
                    "box": {
                      "xmin": 0.31004,
                      "ymin": 0.29808,
                      "xmax": 0.32087,
                      "ymax": 0.30955
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1939,
                      "end": 1943
                    },
                    "box": {
                      "xmin": 0.31004,
                      "ymin": 0.28482,
                      "xmax": 0.32087,
                      "ymax": 0.29576
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1944,
                      "end": 1947
                    },
                    "box": {
                      "xmin": 0.31004,
                      "ymin": 0.27147,
                      "xmax": 0.32087,
                      "ymax": 0.28289
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1948,
                      "end": 1953
                    },
                    "box": {
                      "xmin": 0.31004,
                      "ymin": 0.25238,
                      "xmax": 0.32087,
                      "ymax": 0.26925
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-10",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1962,
                    "end": 1990
                  },
                  "box": {
                    "xmin": 0.32786,
                    "ymin": 0.16507,
                    "xmax": 0.34949,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1962,
                      "end": 1971
                    },
                    "box": {
                      "xmin": 0.33181,
                      "ymin": 0.31207,
                      "xmax": 0.34263,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1972,
                      "end": 1975
                    },
                    "box": {
                      "xmin": 0.33181,
                      "ymin": 0.29808,
                      "xmax": 0.34263,
                      "ymax": 0.30955
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1976,
                      "end": 1980
                    },
                    "box": {
                      "xmin": 0.33181,
                      "ymin": 0.28481,
                      "xmax": 0.34263,
                      "ymax": 0.29577
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1981,
                      "end": 1984
                    },
                    "box": {
                      "xmin": 0.33181,
                      "ymin": 0.27147,
                      "xmax": 0.34263,
                      "ymax": 0.28288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1985,
                      "end": 1990
                    },
                    "box": {
                      "xmin": 0.33181,
                      "ymin": 0.25238,
                      "xmax": 0.34263,
                      "ymax": 0.26925
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-11",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1999,
                    "end": 2037
                  },
                  "box": {
                    "xmin": 0.34945,
                    "ymin": 0.16506,
                    "xmax": 0.37121,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1999,
                      "end": 2009
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.30677,
                      "xmax": 0.3644,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2010,
                      "end": 2014
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.28779,
                      "xmax": 0.3644,
                      "ymax": 0.30425
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2015,
                      "end": 2016
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.28237,
                      "xmax": 0.3644,
                      "ymax": 0.28516
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2017,
                      "end": 2021
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.26204,
                      "xmax": 0.3644,
                      "ymax": 0.27985
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2022,
                      "end": 2025
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.25011,
                      "xmax": 0.3644,
                      "ymax": 0.25925
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2026,
                      "end": 2028
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.23869,
                      "xmax": 0.3644,
                      "ymax": 0.24789
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2029,
                      "end": 2037
                    },
                    "box": {
                      "xmin": 0.35357,
                      "ymin": 0.20445,
                      "xmax": 0.3644,
                      "ymax": 0.23652
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-12",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2046,
                    "end": 2075
                  },
                  "box": {
                    "xmin": 0.37112,
                    "ymin": 0.16505,
                    "xmax": 0.39311,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2046,
                      "end": 2056
                    },
                    "box": {
                      "xmin": 0.37534,
                      "ymin": 0.30677,
                      "xmax": 0.38616,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2057,
                      "end": 2063
                    },
                    "box": {
                      "xmin": 0.37534,
                      "ymin": 0.28022,
                      "xmax": 0.38616,
                      "ymax": 0.30425
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2064,
                      "end": 2066
                    },
                    "box": {
                      "xmin": 0.37534,
                      "ymin": 0.26839,
                      "xmax": 0.38616,
                      "ymax": 0.27758
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2067,
                      "end": 2075
                    },
                    "box": {
                      "xmin": 0.37534,
                      "ymin": 0.23415,
                      "xmax": 0.38616,
                      "ymax": 0.26622
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-13",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2084,
                    "end": 2125
                  },
                  "box": {
                    "xmin": 0.39301,
                    "ymin": 0.16504,
                    "xmax": 0.41526,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2084,
                      "end": 2090
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.32455,
                      "xmax": 0.40793,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2091,
                      "end": 2095
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.30612,
                      "xmax": 0.40793,
                      "ymax": 0.32242
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2096,
                      "end": 2108
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.25734,
                      "xmax": 0.40793,
                      "ymax": 0.30349
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2109,
                      "end": 2110
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.25192,
                      "xmax": 0.40793,
                      "ymax": 0.25471
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2111,
                      "end": 2117
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.23566,
                      "xmax": 0.40793,
                      "ymax": 0.2494
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2118,
                      "end": 2125
                    },
                    "box": {
                      "xmin": 0.3971,
                      "ymin": 0.20749,
                      "xmax": 0.40793,
                      "ymax": 0.2335
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-14",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2134,
                    "end": 2160
                  },
                  "box": {
                    "xmin": 0.41516,
                    "ymin": 0.16503,
                    "xmax": 0.43669,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2134,
                      "end": 2137
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.27293,
                      "xmax": 0.43067,
                      "ymax": 0.2844
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2138,
                      "end": 2142
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.32057,
                      "xmax": 0.43067,
                      "ymax": 0.33606
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2143,
                      "end": 2146
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.3049,
                      "xmax": 0.43067,
                      "ymax": 0.31864
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2147,
                      "end": 2151
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.28657,
                      "xmax": 0.43067,
                      "ymax": 0.30273
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2152,
                      "end": 2155
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.33838,
                      "xmax": 0.43067,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2156,
                      "end": 2160
                    },
                    "box": {
                      "xmin": 0.41985,
                      "ymin": 0.25001,
                      "xmax": 0.43067,
                      "ymax": 0.27076
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-15",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2169,
                    "end": 2197
                  },
                  "box": {
                    "xmin": 0.43659,
                    "ymin": 0.16502,
                    "xmax": 0.45822,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2169,
                      "end": 2172
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.33995,
                      "xmax": 0.45146,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2173,
                      "end": 2177
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.32208,
                      "xmax": 0.45146,
                      "ymax": 0.33758
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2178,
                      "end": 2184
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.29263,
                      "xmax": 0.45146,
                      "ymax": 0.32015
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2185,
                      "end": 2187
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.28127,
                      "xmax": 0.45146,
                      "ymax": 0.29046
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2188,
                      "end": 2192
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.2585,
                      "xmax": 0.45146,
                      "ymax": 0.2791
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2193,
                      "end": 2197
                    },
                    "box": {
                      "xmin": 0.44063,
                      "ymin": 0.23841,
                      "xmax": 0.45146,
                      "ymax": 0.25622
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-16",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2206,
                    "end": 2245
                  },
                  "box": {
                    "xmin": 0.45807,
                    "ymin": 0.16501,
                    "xmax": 0.48056,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2206,
                      "end": 2213
                    },
                    "box": {
                      "xmin": 0.4624,
                      "ymin": 0.32611,
                      "xmax": 0.47322,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2214,
                      "end": 2219
                    },
                    "box": {
                      "xmin": 0.4624,
                      "ymin": 0.3031,
                      "xmax": 0.47322,
                      "ymax": 0.32394
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2220,
                      "end": 2223
                    },
                    "box": {
                      "xmin": 0.46257,
                      "ymin": 0.2693,
                      "xmax": 0.47296,
                      "ymax": 0.29191
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2224,
                      "end": 2229
                    },
                    "box": {
                      "xmin": 0.4624,
                      "ymin": 0.2692,
                      "xmax": 0.47322,
                      "ymax": 0.28667
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2230,
                      "end": 2236
                    },
                    "box": {
                      "xmin": 0.4624,
                      "ymin": 0.24371,
                      "xmax": 0.47322,
                      "ymax": 0.26698
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2237,
                      "end": 2240
                    },
                    "box": {
                      "xmin": 0.45807,
                      "ymin": 0.16501,
                      "xmax": 0.48056,
                      "ymax": 0.35452
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2241,
                      "end": 2245
                    },
                    "box": {
                      "xmin": 0.4624,
                      "ymin": 0.20668,
                      "xmax": 0.47322,
                      "ymax": 0.22744
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-17",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2254,
                    "end": 2273
                  },
                  "box": {
                    "xmin": 0.48038,
                    "ymin": 0.165,
                    "xmax": 0.50212,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2254,
                      "end": 2264
                    },
                    "box": {
                      "xmin": 0.48416,
                      "ymin": 0.30677,
                      "xmax": 0.49499,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2265,
                      "end": 2267
                    },
                    "box": {
                      "xmin": 0.48416,
                      "ymin": 0.29855,
                      "xmax": 0.49499,
                      "ymax": 0.30425
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2268,
                      "end": 2273
                    },
                    "box": {
                      "xmin": 0.48416,
                      "ymin": 0.27643,
                      "xmax": 0.49499,
                      "ymax": 0.29576
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-18",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2282,
                    "end": 2302
                  },
                  "box": {
                    "xmin": 0.50194,
                    "ymin": 0.16499,
                    "xmax": 0.52417,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2282,
                      "end": 2285
                    },
                    "box": {
                      "xmin": 0.50612,
                      "ymin": 0.33775,
                      "xmax": 0.51695,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2286,
                      "end": 2293
                    },
                    "box": {
                      "xmin": 0.50612,
                      "ymin": 0.30869,
                      "xmax": 0.51695,
                      "ymax": 0.33531
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2294,
                      "end": 2302
                    },
                    "box": {
                      "xmin": 0.50612,
                      "ymin": 0.27293,
                      "xmax": 0.51695,
                      "ymax": 0.30652
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-19",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2311,
                    "end": 2328
                  },
                  "box": {
                    "xmin": 0.52401,
                    "ymin": 0.16498,
                    "xmax": 0.54537,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2311,
                      "end": 2314
                    },
                    "box": {
                      "xmin": 0.52789,
                      "ymin": 0.33775,
                      "xmax": 0.53871,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2315,
                      "end": 2319
                    },
                    "box": {
                      "xmin": 0.52789,
                      "ymin": 0.31702,
                      "xmax": 0.53871,
                      "ymax": 0.33531
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2320,
                      "end": 2328
                    },
                    "box": {
                      "xmin": 0.52789,
                      "ymin": 0.28127,
                      "xmax": 0.53871,
                      "ymax": 0.31485
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-20",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2337,
                    "end": 2358
                  },
                  "box": {
                    "xmin": 0.54526,
                    "ymin": 0.16497,
                    "xmax": 0.56742,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2337,
                      "end": 2341
                    },
                    "box": {
                      "xmin": 0.54965,
                      "ymin": 0.33611,
                      "xmax": 0.56048,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2342,
                      "end": 2349
                    },
                    "box": {
                      "xmin": 0.54965,
                      "ymin": 0.30717,
                      "xmax": 0.56048,
                      "ymax": 0.33379
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2350,
                      "end": 2358
                    },
                    "box": {
                      "xmin": 0.54965,
                      "ymin": 0.27142,
                      "xmax": 0.56048,
                      "ymax": 0.30501
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-21",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2367,
                    "end": 2385
                  },
                  "box": {
                    "xmin": 0.56735,
                    "ymin": 0.16496,
                    "xmax": 0.58934,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2367,
                      "end": 2371
                    },
                    "box": {
                      "xmin": 0.57141,
                      "ymin": 0.33611,
                      "xmax": 0.58224,
                      "ymax": 0.35288
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2372,
                      "end": 2376
                    },
                    "box": {
                      "xmin": 0.57141,
                      "ymin": 0.31551,
                      "xmax": 0.58224,
                      "ymax": 0.33379
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2377,
                      "end": 2385
                    },
                    "box": {
                      "xmin": 0.57141,
                      "ymin": 0.27975,
                      "xmax": 0.58224,
                      "ymax": 0.31334
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-22",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2404,
                    "end": 2417
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.35446,
                    "xmax": 0.24084,
                    "ymax": 0.36604
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2404,
                      "end": 2409
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.35609,
                      "xmax": 0.08105,
                      "ymax": 0.36446
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2410,
                      "end": 2417
                    },
                    "box": {
                      "xmin": 0.0847,
                      "ymin": 0.35609,
                      "xmax": 0.11777,
                      "ymax": 0.36446
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-23",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2426,
                    "end": 2427
                  },
                  "box": {
                    "xmin": 0.24083,
                    "ymin": 0.35448,
                    "xmax": 0.2625,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2426,
                      "end": 2427
                    },
                    "box": {
                      "xmin": 0.24083,
                      "ymin": 0.35448,
                      "xmax": 0.2625,
                      "ymax": 0.36602
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-24",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2436,
                    "end": 2436
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.35449,
                    "xmax": 0.2845,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-25",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2445,
                    "end": 2445
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.35449,
                    "xmax": 0.30637,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-26",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2454,
                    "end": 2454
                  },
                  "box": {
                    "xmin": 0.30636,
                    "ymin": 0.35449,
                    "xmax": 0.32791,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-27",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2463,
                    "end": 2463
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.3545,
                    "xmax": 0.34949,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-28",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2472,
                    "end": 2472
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.3545,
                    "xmax": 0.37121,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-29",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2481,
                    "end": 2481
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.3545,
                    "xmax": 0.39311,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-30",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2490,
                    "end": 2490
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.35451,
                    "xmax": 0.41526,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-31",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2499,
                    "end": 2499
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.35451,
                    "xmax": 0.4367,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-32",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2508,
                    "end": 2508
                  },
                  "box": {
                    "xmin": 0.43669,
                    "ymin": 0.35451,
                    "xmax": 0.45822,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-33",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2517,
                    "end": 2517
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.35451,
                    "xmax": 0.48057,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-34",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2526,
                    "end": 2526
                  },
                  "box": {
                    "xmin": 0.48056,
                    "ymin": 0.35452,
                    "xmax": 0.50213,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-35",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2535,
                    "end": 2535
                  },
                  "box": {
                    "xmin": 0.50212,
                    "ymin": 0.35452,
                    "xmax": 0.52417,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-36",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2544,
                    "end": 2544
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.35452,
                    "xmax": 0.54538,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-37",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2553,
                    "end": 2553
                  },
                  "box": {
                    "xmin": 0.54537,
                    "ymin": 0.35453,
                    "xmax": 0.56743,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-38",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2562,
                    "end": 2562
                  },
                  "box": {
                    "xmin": 0.56742,
                    "ymin": 0.35453,
                    "xmax": 0.58935,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-39",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2571,
                    "end": 2583
                  },
                  "box": {
                    "xmin": 0.58934,
                    "ymin": 0.35453,
                    "xmax": 0.84868,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2571,
                      "end": 2575
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.35609,
                      "xmax": 0.6136,
                      "ymax": 0.36446
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2576,
                      "end": 2583
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.35609,
                      "xmax": 0.65504,
                      "ymax": 0.36446
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-40",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2592,
                    "end": 2595
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.35457,
                    "xmax": 0.89782,
                    "ymax": 0.36595
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2592,
                      "end": 2595
                    },
                    "box": {
                      "xmin": 0.8647,
                      "ymin": 0.35609,
                      "xmax": 0.8821,
                      "ymax": 0.36446
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-41",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2614,
                    "end": 2625
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.36602,
                    "xmax": 0.24084,
                    "ymax": 0.37735
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2614,
                      "end": 2618
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.36746,
                      "xmax": 0.07173,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2619,
                      "end": 2620
                    },
                    "box": {
                      "xmin": 0.07431,
                      "ymin": 0.36746,
                      "xmax": 0.08033,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2621,
                      "end": 2625
                    },
                    "box": {
                      "xmin": 0.08372,
                      "ymin": 0.36746,
                      "xmax": 0.10837,
                      "ymax": 0.37582
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-42",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2634,
                    "end": 2635
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.36602,
                    "xmax": 0.26251,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2634,
                      "end": 2635
                    },
                    "box": {
                      "xmin": 0.24084,
                      "ymin": 0.36602,
                      "xmax": 0.26251,
                      "ymax": 0.37733
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-43",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2644,
                    "end": 2644
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.36601,
                    "xmax": 0.2845,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-44",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2653,
                    "end": 2654
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.36601,
                    "xmax": 0.30637,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2653,
                      "end": 2654
                    },
                    "box": {
                      "xmin": 0.2845,
                      "ymin": 0.36601,
                      "xmax": 0.30637,
                      "ymax": 0.37733
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-45",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2663,
                    "end": 2664
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.36601,
                    "xmax": 0.32791,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2663,
                      "end": 2664
                    },
                    "box": {
                      "xmin": 0.30637,
                      "ymin": 0.36601,
                      "xmax": 0.32791,
                      "ymax": 0.37732
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-46",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2673,
                    "end": 2673
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.36601,
                    "xmax": 0.3495,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-47",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2682,
                    "end": 2682
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.366,
                    "xmax": 0.37122,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-48",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2691,
                    "end": 2691
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.366,
                    "xmax": 0.39312,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-49",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2700,
                    "end": 2700
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.366,
                    "xmax": 0.41527,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-50",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2709,
                    "end": 2709
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.366,
                    "xmax": 0.43671,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-51",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2718,
                    "end": 2718
                  },
                  "box": {
                    "xmin": 0.4367,
                    "ymin": 0.366,
                    "xmax": 0.45823,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-52",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2727,
                    "end": 2727
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.36599,
                    "xmax": 0.48058,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-53",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2736,
                    "end": 2736
                  },
                  "box": {
                    "xmin": 0.48057,
                    "ymin": 0.36599,
                    "xmax": 0.50214,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-54",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2745,
                    "end": 2745
                  },
                  "box": {
                    "xmin": 0.50213,
                    "ymin": 0.36599,
                    "xmax": 0.52418,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-55",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2754,
                    "end": 2754
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.36599,
                    "xmax": 0.54539,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-56",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2763,
                    "end": 2763
                  },
                  "box": {
                    "xmin": 0.54538,
                    "ymin": 0.36598,
                    "xmax": 0.56743,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-57",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2772,
                    "end": 2772
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.36598,
                    "xmax": 0.58935,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-58",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2781,
                    "end": 2809
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.36595,
                    "xmax": 0.84868,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2781,
                      "end": 2788
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.36746,
                      "xmax": 0.62809,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2789,
                      "end": 2793
                    },
                    "box": {
                      "xmin": 0.63136,
                      "ymin": 0.36746,
                      "xmax": 0.656,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2794,
                      "end": 2798
                    },
                    "box": {
                      "xmin": 0.65939,
                      "ymin": 0.36746,
                      "xmax": 0.68091,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2799,
                      "end": 2804
                    },
                    "box": {
                      "xmin": 0.6843,
                      "ymin": 0.36746,
                      "xmax": 0.69152,
                      "ymax": 0.37582
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2805,
                      "end": 2809
                    },
                    "box": {
                      "xmin": 0.6947,
                      "ymin": 0.36746,
                      "xmax": 0.71935,
                      "ymax": 0.37582
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-59",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2818,
                    "end": 2821
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.36595,
                    "xmax": 0.89782,
                    "ymax": 0.37726
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2818,
                      "end": 2821
                    },
                    "box": {
                      "xmin": 0.8647,
                      "ymin": 0.36746,
                      "xmax": 0.8821,
                      "ymax": 0.37582
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-60",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2840,
                    "end": 2856
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.37733,
                    "xmax": 0.24084,
                    "ymax": 0.38886
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2840,
                      "end": 2845
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.37882,
                      "xmax": 0.07935,
                      "ymax": 0.38719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2846,
                      "end": 2856
                    },
                    "box": {
                      "xmin": 0.08254,
                      "ymin": 0.37882,
                      "xmax": 0.13836,
                      "ymax": 0.38719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-61",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2865,
                    "end": 2866
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.37733,
                    "xmax": 0.26251,
                    "ymax": 0.38883
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2865,
                      "end": 2866
                    },
                    "box": {
                      "xmin": 0.24084,
                      "ymin": 0.37733,
                      "xmax": 0.26251,
                      "ymax": 0.38883
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-62",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2875,
                    "end": 2875
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.37733,
                    "xmax": 0.28451,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-63",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2884,
                    "end": 2884
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.37732,
                    "xmax": 0.30637,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-64",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2893,
                    "end": 2894
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.37732,
                    "xmax": 0.32791,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2893,
                      "end": 2894
                    },
                    "box": {
                      "xmin": 0.30637,
                      "ymin": 0.37732,
                      "xmax": 0.32791,
                      "ymax": 0.38881
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-65",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2903,
                    "end": 2903
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.37732,
                    "xmax": 0.3495,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-66",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2912,
                    "end": 2913
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.37732,
                    "xmax": 0.37122,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2912,
                      "end": 2913
                    },
                    "box": {
                      "xmin": 0.3495,
                      "ymin": 0.37732,
                      "xmax": 0.37122,
                      "ymax": 0.38881
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-67",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2922,
                    "end": 2922
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.37731,
                    "xmax": 0.39313,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-68",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2931,
                    "end": 2931
                  },
                  "box": {
                    "xmin": 0.39312,
                    "ymin": 0.37731,
                    "xmax": 0.41527,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-69",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2940,
                    "end": 2940
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.37731,
                    "xmax": 0.43671,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-70",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2949,
                    "end": 2949
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.37731,
                    "xmax": 0.45824,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-71",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2958,
                    "end": 2958
                  },
                  "box": {
                    "xmin": 0.45823,
                    "ymin": 0.3773,
                    "xmax": 0.48059,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-72",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2967,
                    "end": 2967
                  },
                  "box": {
                    "xmin": 0.48058,
                    "ymin": 0.3773,
                    "xmax": 0.50215,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-73",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2976,
                    "end": 2976
                  },
                  "box": {
                    "xmin": 0.50214,
                    "ymin": 0.3773,
                    "xmax": 0.52419,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-74",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2985,
                    "end": 2985
                  },
                  "box": {
                    "xmin": 0.52418,
                    "ymin": 0.3773,
                    "xmax": 0.54539,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-75",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2994,
                    "end": 2994
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.37729,
                    "xmax": 0.56743,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-76",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3003,
                    "end": 3003
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.37729,
                    "xmax": 0.58935,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-77",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3012,
                    "end": 3040
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.37726,
                    "xmax": 0.84868,
                    "ymax": 0.38876
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3012,
                      "end": 3019
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.37882,
                      "xmax": 0.62811,
                      "ymax": 0.38719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3020,
                      "end": 3030
                    },
                    "box": {
                      "xmin": 0.63137,
                      "ymin": 0.37882,
                      "xmax": 0.68719,
                      "ymax": 0.38719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3031,
                      "end": 3032
                    },
                    "box": {
                      "xmin": 0.69038,
                      "ymin": 0.37882,
                      "xmax": 0.69399,
                      "ymax": 0.38719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3033,
                      "end": 3040
                    },
                    "box": {
                      "xmin": 0.69764,
                      "ymin": 0.37882,
                      "xmax": 0.73385,
                      "ymax": 0.38719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-78",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3049,
                    "end": 3052
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.37726,
                    "xmax": 0.89782,
                    "ymax": 0.38871
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3049,
                      "end": 3052
                    },
                    "box": {
                      "xmin": 0.86469,
                      "ymin": 0.37882,
                      "xmax": 0.88208,
                      "ymax": 0.38719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-79",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3071,
                    "end": 3094
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.38883,
                    "xmax": 0.24084,
                    "ymax": 0.4003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3071,
                      "end": 3078
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.39034,
                      "xmax": 0.08758,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3079,
                      "end": 3081
                    },
                    "box": {
                      "xmin": 0.09098,
                      "ymin": 0.39034,
                      "xmax": 0.10085,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3082,
                      "end": 3088
                    },
                    "box": {
                      "xmin": 0.1045,
                      "ymin": 0.39034,
                      "xmax": 0.13954,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3089,
                      "end": 3094
                    },
                    "box": {
                      "xmin": 0.14274,
                      "ymin": 0.39034,
                      "xmax": 0.17109,
                      "ymax": 0.3987
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-80",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3103,
                    "end": 3104
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.38882,
                    "xmax": 0.26251,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3103,
                      "end": 3104
                    },
                    "box": {
                      "xmin": 0.24084,
                      "ymin": 0.38882,
                      "xmax": 0.26251,
                      "ymax": 0.40026
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-81",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3113,
                    "end": 3114
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.38882,
                    "xmax": 0.28451,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3113,
                      "end": 3114
                    },
                    "box": {
                      "xmin": 0.26251,
                      "ymin": 0.38882,
                      "xmax": 0.28451,
                      "ymax": 0.40026
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-82",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3123,
                    "end": 3124
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.38881,
                    "xmax": 0.30638,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3123,
                      "end": 3124
                    },
                    "box": {
                      "xmin": 0.28451,
                      "ymin": 0.38881,
                      "xmax": 0.30638,
                      "ymax": 0.40025
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-83",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3133,
                    "end": 3134
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.38881,
                    "xmax": 0.32792,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3133,
                      "end": 3134
                    },
                    "box": {
                      "xmin": 0.30637,
                      "ymin": 0.38881,
                      "xmax": 0.32792,
                      "ymax": 0.40025
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-84",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3143,
                    "end": 3144
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.38881,
                    "xmax": 0.3495,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3143,
                      "end": 3144
                    },
                    "box": {
                      "xmin": 0.32791,
                      "ymin": 0.38881,
                      "xmax": 0.3495,
                      "ymax": 0.40025
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-85",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3153,
                    "end": 3154
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.3888,
                    "xmax": 0.37123,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3153,
                      "end": 3154
                    },
                    "box": {
                      "xmin": 0.3495,
                      "ymin": 0.3888,
                      "xmax": 0.37123,
                      "ymax": 0.40024
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-86",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3163,
                    "end": 3163
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.3888,
                    "xmax": 0.39313,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-87",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3172,
                    "end": 3172
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.38879,
                    "xmax": 0.41528,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-88",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3181,
                    "end": 3181
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.38879,
                    "xmax": 0.43672,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-89",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3190,
                    "end": 3190
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.38879,
                    "xmax": 0.45825,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-90",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3199,
                    "end": 3199
                  },
                  "box": {
                    "xmin": 0.45824,
                    "ymin": 0.38878,
                    "xmax": 0.4806,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-91",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3208,
                    "end": 3208
                  },
                  "box": {
                    "xmin": 0.48059,
                    "ymin": 0.38878,
                    "xmax": 0.50216,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-92",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3217,
                    "end": 3217
                  },
                  "box": {
                    "xmin": 0.50215,
                    "ymin": 0.38877,
                    "xmax": 0.5242,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-93",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3226,
                    "end": 3226
                  },
                  "box": {
                    "xmin": 0.52419,
                    "ymin": 0.38877,
                    "xmax": 0.5454,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-94",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3235,
                    "end": 3235
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.38877,
                    "xmax": 0.56744,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-95",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3244,
                    "end": 3244
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.38876,
                    "xmax": 0.58936,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-96",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3253,
                    "end": 3280
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.38871,
                    "xmax": 0.84868,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3253,
                      "end": 3257
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.39034,
                      "xmax": 0.6136,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3258,
                      "end": 3266
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.39034,
                      "xmax": 0.65346,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3267,
                      "end": 3271
                    },
                    "box": {
                      "xmin": 0.65726,
                      "ymin": 0.39034,
                      "xmax": 0.67894,
                      "ymax": 0.3987
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3272,
                      "end": 3280
                    },
                    "box": {
                      "xmin": 0.68214,
                      "ymin": 0.39034,
                      "xmax": 0.73241,
                      "ymax": 0.3987
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-97",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3289,
                    "end": 3292
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.3887,
                    "xmax": 0.89783,
                    "ymax": 0.40015
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3289,
                      "end": 3292
                    },
                    "box": {
                      "xmin": 0.86469,
                      "ymin": 0.39034,
                      "xmax": 0.88208,
                      "ymax": 0.3987
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-98",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3311,
                    "end": 3324
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.40026,
                    "xmax": 0.24084,
                    "ymax": 0.41176
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3311,
                      "end": 3315
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.4017,
                      "xmax": 0.07523,
                      "ymax": 0.41007
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3316,
                      "end": 3324
                    },
                    "box": {
                      "xmin": 0.07843,
                      "ymin": 0.4017,
                      "xmax": 0.12385,
                      "ymax": 0.41007
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-99",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3333,
                    "end": 3333
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.40026,
                    "xmax": 0.26251,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-100",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3342,
                    "end": 3343
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.40025,
                    "xmax": 0.28452,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3342,
                      "end": 3343
                    },
                    "box": {
                      "xmin": 0.26251,
                      "ymin": 0.40025,
                      "xmax": 0.28452,
                      "ymax": 0.41172
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-101",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3352,
                    "end": 3352
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.40025,
                    "xmax": 0.30638,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-102",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3361,
                    "end": 3362
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.40025,
                    "xmax": 0.32792,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3361,
                      "end": 3362
                    },
                    "box": {
                      "xmin": 0.30638,
                      "ymin": 0.40025,
                      "xmax": 0.32792,
                      "ymax": 0.41171
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-103",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3371,
                    "end": 3372
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.40024,
                    "xmax": 0.3495,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3371,
                      "end": 3372
                    },
                    "box": {
                      "xmin": 0.32792,
                      "ymin": 0.40024,
                      "xmax": 0.3495,
                      "ymax": 0.4117
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-104",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3381,
                    "end": 3381
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.40024,
                    "xmax": 0.37123,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-105",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3390,
                    "end": 3390
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.40024,
                    "xmax": 0.39314,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-106",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3399,
                    "end": 3399
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.40023,
                    "xmax": 0.41529,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-107",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3408,
                    "end": 3408
                  },
                  "box": {
                    "xmin": 0.41528,
                    "ymin": 0.40023,
                    "xmax": 0.43672,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-108",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3417,
                    "end": 3417
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.40022,
                    "xmax": 0.45826,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-109",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3426,
                    "end": 3426
                  },
                  "box": {
                    "xmin": 0.45825,
                    "ymin": 0.40022,
                    "xmax": 0.48061,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-110",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3435,
                    "end": 3435
                  },
                  "box": {
                    "xmin": 0.4806,
                    "ymin": 0.40022,
                    "xmax": 0.50217,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-111",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3444,
                    "end": 3444
                  },
                  "box": {
                    "xmin": 0.50216,
                    "ymin": 0.40021,
                    "xmax": 0.52421,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-112",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3453,
                    "end": 3453
                  },
                  "box": {
                    "xmin": 0.5242,
                    "ymin": 0.40021,
                    "xmax": 0.54541,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-113",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3462,
                    "end": 3462
                  },
                  "box": {
                    "xmin": 0.5454,
                    "ymin": 0.4002,
                    "xmax": 0.56744,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-114",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3471,
                    "end": 3471
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.4002,
                    "xmax": 0.58936,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-115",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3480,
                    "end": 3507
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.40015,
                    "xmax": 0.84868,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3480,
                      "end": 3484
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.4017,
                      "xmax": 0.6136,
                      "ymax": 0.41007
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3485,
                      "end": 3495
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.4017,
                      "xmax": 0.66482,
                      "ymax": 0.41007
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3496,
                      "end": 3498
                    },
                    "box": {
                      "xmin": 0.66862,
                      "ymin": 0.4017,
                      "xmax": 0.67791,
                      "ymax": 0.41007
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3499,
                      "end": 3507
                    },
                    "box": {
                      "xmin": 0.68215,
                      "ymin": 0.4017,
                      "xmax": 0.72758,
                      "ymax": 0.41007
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-116",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3516,
                    "end": 3521
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.40015,
                    "xmax": 0.89783,
                    "ymax": 0.41161
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3516,
                      "end": 3521
                    },
                    "box": {
                      "xmin": 0.85744,
                      "ymin": 0.4017,
                      "xmax": 0.88858,
                      "ymax": 0.41007
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-117",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3540,
                    "end": 3557
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.41172,
                    "xmax": 0.24084,
                    "ymax": 0.42322
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3540,
                      "end": 3546
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.41306,
                      "xmax": 0.07776,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3547,
                      "end": 3557
                    },
                    "box": {
                      "xmin": 0.08157,
                      "ymin": 0.41306,
                      "xmax": 0.13751,
                      "ymax": 0.42143
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-118",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3566,
                    "end": 3567
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.41172,
                    "xmax": 0.26251,
                    "ymax": 0.42319
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3566,
                      "end": 3567
                    },
                    "box": {
                      "xmin": 0.24084,
                      "ymin": 0.41172,
                      "xmax": 0.26251,
                      "ymax": 0.42319
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-119",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3576,
                    "end": 3576
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.41171,
                    "xmax": 0.28452,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-120",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3585,
                    "end": 3585
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.41171,
                    "xmax": 0.30639,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-121",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3594,
                    "end": 3595
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.4117,
                    "xmax": 0.32792,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3594,
                      "end": 3595
                    },
                    "box": {
                      "xmin": 0.30638,
                      "ymin": 0.4117,
                      "xmax": 0.32792,
                      "ymax": 0.42318
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-122",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3604,
                    "end": 3604
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4117,
                    "xmax": 0.34951,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-123",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3613,
                    "end": 3613
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.4117,
                    "xmax": 0.37124,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-124",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3622,
                    "end": 3622
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.41169,
                    "xmax": 0.39315,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-125",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3631,
                    "end": 3631
                  },
                  "box": {
                    "xmin": 0.39314,
                    "ymin": 0.41169,
                    "xmax": 0.41529,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-126",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3640,
                    "end": 3658
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.41168,
                    "xmax": 0.43673,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3640,
                      "end": 3647
                    },
                    "box": {
                      "xmin": 0.41529,
                      "ymin": 0.41168,
                      "xmax": 0.43673,
                      "ymax": 0.42316
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3648,
                      "end": 3653
                    },
                    "box": {
                      "xmin": 0.41529,
                      "ymin": 0.41168,
                      "xmax": 0.43673,
                      "ymax": 0.42316
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3654,
                      "end": 3658
                    },
                    "box": {
                      "xmin": 0.41529,
                      "ymin": 0.41168,
                      "xmax": 0.43673,
                      "ymax": 0.42316
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-127",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3667,
                    "end": 3685
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.41168,
                    "xmax": 0.45827,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3667,
                      "end": 3674
                    },
                    "box": {
                      "xmin": 0.43672,
                      "ymin": 0.41168,
                      "xmax": 0.45827,
                      "ymax": 0.42315
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3675,
                      "end": 3680
                    },
                    "box": {
                      "xmin": 0.43672,
                      "ymin": 0.41168,
                      "xmax": 0.45827,
                      "ymax": 0.42315
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3681,
                      "end": 3685
                    },
                    "box": {
                      "xmin": 0.43672,
                      "ymin": 0.41168,
                      "xmax": 0.45827,
                      "ymax": 0.42315
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-128",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3694,
                    "end": 3694
                  },
                  "box": {
                    "xmin": 0.45826,
                    "ymin": 0.41168,
                    "xmax": 0.48062,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-129",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3703,
                    "end": 3703
                  },
                  "box": {
                    "xmin": 0.48061,
                    "ymin": 0.41167,
                    "xmax": 0.50218,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-130",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3712,
                    "end": 3712
                  },
                  "box": {
                    "xmin": 0.50217,
                    "ymin": 0.41167,
                    "xmax": 0.52422,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-131",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3721,
                    "end": 3721
                  },
                  "box": {
                    "xmin": 0.52421,
                    "ymin": 0.41166,
                    "xmax": 0.54541,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-132",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3730,
                    "end": 3730
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.41166,
                    "xmax": 0.56745,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-133",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3739,
                    "end": 3739
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.41166,
                    "xmax": 0.58936,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-134",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3748,
                    "end": 3790
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.41161,
                    "xmax": 0.84868,
                    "ymax": 0.42312
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3748,
                      "end": 3752
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.41306,
                      "xmax": 0.6136,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3753,
                      "end": 3763
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.41306,
                      "xmax": 0.66364,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3764,
                      "end": 3766
                    },
                    "box": {
                      "xmin": 0.66765,
                      "ymin": 0.41306,
                      "xmax": 0.67693,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3767,
                      "end": 3777
                    },
                    "box": {
                      "xmin": 0.68118,
                      "ymin": 0.41306,
                      "xmax": 0.73712,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3778,
                      "end": 3783
                    },
                    "box": {
                      "xmin": 0.7402,
                      "ymin": 0.41306,
                      "xmax": 0.74742,
                      "ymax": 0.42143
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3784,
                      "end": 3790
                    },
                    "box": {
                      "xmin": 0.75059,
                      "ymin": 0.41306,
                      "xmax": 0.78151,
                      "ymax": 0.42143
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-135",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3799,
                    "end": 3802
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.4116,
                    "xmax": 0.89783,
                    "ymax": 0.42308
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3799,
                      "end": 3802
                    },
                    "box": {
                      "xmin": 0.8647,
                      "ymin": 0.41306,
                      "xmax": 0.88209,
                      "ymax": 0.42143
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-136",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3821,
                    "end": 3839
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.42319,
                    "xmax": 0.24085,
                    "ymax": 0.43454
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3821,
                      "end": 3827
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.42458,
                      "xmax": 0.07776,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3828,
                      "end": 3839
                    },
                    "box": {
                      "xmin": 0.08157,
                      "ymin": 0.42458,
                      "xmax": 0.14321,
                      "ymax": 0.43295
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-137",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3848,
                    "end": 3849
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.42318,
                    "xmax": 0.26252,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3848,
                      "end": 3849
                    },
                    "box": {
                      "xmin": 0.24084,
                      "ymin": 0.42318,
                      "xmax": 0.26252,
                      "ymax": 0.43452
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-138",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3858,
                    "end": 3858
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.42318,
                    "xmax": 0.28452,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-139",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3867,
                    "end": 3868
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.42318,
                    "xmax": 0.30639,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3867,
                      "end": 3868
                    },
                    "box": {
                      "xmin": 0.28452,
                      "ymin": 0.42318,
                      "xmax": 0.30639,
                      "ymax": 0.43451
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-140",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3877,
                    "end": 3877
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.42317,
                    "xmax": 0.32792,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-141",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3886,
                    "end": 3886
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.42317,
                    "xmax": 0.34951,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-142",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3895,
                    "end": 3895
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.42316,
                    "xmax": 0.37124,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-143",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3904,
                    "end": 3904
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.42316,
                    "xmax": 0.39315,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-144",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3913,
                    "end": 3913
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.42316,
                    "xmax": 0.4153,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-145",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3922,
                    "end": 3922
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.42315,
                    "xmax": 0.43674,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-146",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3931,
                    "end": 3931
                  },
                  "box": {
                    "xmin": 0.43673,
                    "ymin": 0.42315,
                    "xmax": 0.45828,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-147",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3940,
                    "end": 3940
                  },
                  "box": {
                    "xmin": 0.45827,
                    "ymin": 0.42314,
                    "xmax": 0.48063,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-148",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3949,
                    "end": 3949
                  },
                  "box": {
                    "xmin": 0.48062,
                    "ymin": 0.42314,
                    "xmax": 0.50219,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-149",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3958,
                    "end": 3958
                  },
                  "box": {
                    "xmin": 0.50218,
                    "ymin": 0.42314,
                    "xmax": 0.52423,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-150",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3967,
                    "end": 3967
                  },
                  "box": {
                    "xmin": 0.52422,
                    "ymin": 0.42313,
                    "xmax": 0.54542,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-151",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3976,
                    "end": 3976
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.42313,
                    "xmax": 0.56745,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-152",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3985,
                    "end": 3985
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.42312,
                    "xmax": 0.58936,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-153",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3994,
                    "end": 4031
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.42308,
                    "xmax": 0.84869,
                    "ymax": 0.43447
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3994,
                      "end": 3999
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.42458,
                      "xmax": 0.62325,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4000,
                      "end": 4007
                    },
                    "box": {
                      "xmin": 0.62607,
                      "ymin": 0.42458,
                      "xmax": 0.66063,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4008,
                      "end": 4015
                    },
                    "box": {
                      "xmin": 0.66352,
                      "ymin": 0.42458,
                      "xmax": 0.69339,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4016,
                      "end": 4017
                    },
                    "box": {
                      "xmin": 0.69666,
                      "ymin": 0.42458,
                      "xmax": 0.70447,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4018,
                      "end": 4021
                    },
                    "box": {
                      "xmin": 0.70705,
                      "ymin": 0.42458,
                      "xmax": 0.71836,
                      "ymax": 0.43295
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4022,
                      "end": 4031
                    },
                    "box": {
                      "xmin": 0.72156,
                      "ymin": 0.42458,
                      "xmax": 0.76673,
                      "ymax": 0.43295
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-154",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4040,
                    "end": 4043
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.42307,
                    "xmax": 0.89783,
                    "ymax": 0.43444
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4040,
                      "end": 4043
                    },
                    "box": {
                      "xmin": 0.86469,
                      "ymin": 0.42458,
                      "xmax": 0.88208,
                      "ymax": 0.43295
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-155",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4062,
                    "end": 4087
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.43452,
                    "xmax": 0.24085,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4062,
                      "end": 4069
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.43594,
                      "xmax": 0.0876,
                      "ymax": 0.44431
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4070,
                      "end": 4072
                    },
                    "box": {
                      "xmin": 0.09099,
                      "ymin": 0.43594,
                      "xmax": 0.10087,
                      "ymax": 0.44431
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4073,
                      "end": 4077
                    },
                    "box": {
                      "xmin": 0.10452,
                      "ymin": 0.43594,
                      "xmax": 0.13112,
                      "ymax": 0.44431
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4078,
                      "end": 4087
                    },
                    "box": {
                      "xmin": 0.13451,
                      "ymin": 0.43594,
                      "xmax": 0.18163,
                      "ymax": 0.44431
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-156",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4096,
                    "end": 4096
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.43452,
                    "xmax": 0.26252,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-157",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4105,
                    "end": 4106
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.43451,
                    "xmax": 0.28453,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4105,
                      "end": 4106
                    },
                    "box": {
                      "xmin": 0.26252,
                      "ymin": 0.43451,
                      "xmax": 0.28453,
                      "ymax": 0.44591
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-158",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4115,
                    "end": 4115
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.43451,
                    "xmax": 0.30639,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-159",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4124,
                    "end": 4124
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.43451,
                    "xmax": 0.32793,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-160",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4133,
                    "end": 4134
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4345,
                    "xmax": 0.34951,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4133,
                      "end": 4134
                    },
                    "box": {
                      "xmin": 0.32792,
                      "ymin": 0.4345,
                      "xmax": 0.34951,
                      "ymax": 0.44592
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-161",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4143,
                    "end": 4144
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.4345,
                    "xmax": 0.37125,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4143,
                      "end": 4144
                    },
                    "box": {
                      "xmin": 0.34951,
                      "ymin": 0.4345,
                      "xmax": 0.37125,
                      "ymax": 0.44592
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-162",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4153,
                    "end": 4153
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.4345,
                    "xmax": 0.39316,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-163",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4162,
                    "end": 4162
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.4345,
                    "xmax": 0.4153,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-164",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4171,
                    "end": 4171
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.43449,
                    "xmax": 0.43674,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-165",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4180,
                    "end": 4180
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.43449,
                    "xmax": 0.45828,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-166",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4189,
                    "end": 4189
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.43449,
                    "xmax": 0.48064,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-167",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4198,
                    "end": 4198
                  },
                  "box": {
                    "xmin": 0.48063,
                    "ymin": 0.43449,
                    "xmax": 0.5022,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-168",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4207,
                    "end": 4207
                  },
                  "box": {
                    "xmin": 0.50219,
                    "ymin": 0.43448,
                    "xmax": 0.52424,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-169",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4216,
                    "end": 4216
                  },
                  "box": {
                    "xmin": 0.52423,
                    "ymin": 0.43448,
                    "xmax": 0.54543,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-170",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4225,
                    "end": 4225
                  },
                  "box": {
                    "xmin": 0.54542,
                    "ymin": 0.43448,
                    "xmax": 0.56746,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-171",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4234,
                    "end": 4234
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.43447,
                    "xmax": 0.58937,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-172",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4243,
                    "end": 4257
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.43444,
                    "xmax": 0.84869,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4243,
                      "end": 4247
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.43594,
                      "xmax": 0.6136,
                      "ymax": 0.44431
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4248,
                      "end": 4257
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.43594,
                      "xmax": 0.66399,
                      "ymax": 0.44431
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-173",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4266,
                    "end": 4270
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.43444,
                    "xmax": 0.89783,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4266,
                      "end": 4270
                    },
                    "box": {
                      "xmin": 0.86156,
                      "ymin": 0.43594,
                      "xmax": 0.88523,
                      "ymax": 0.44431
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-174",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4289,
                    "end": 4319
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.44591,
                    "xmax": 0.24085,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4289,
                      "end": 4296
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.44731,
                      "xmax": 0.08758,
                      "ymax": 0.45567
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4297,
                      "end": 4299
                    },
                    "box": {
                      "xmin": 0.09098,
                      "ymin": 0.44731,
                      "xmax": 0.10085,
                      "ymax": 0.45567
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4300,
                      "end": 4308
                    },
                    "box": {
                      "xmin": 0.1045,
                      "ymin": 0.44731,
                      "xmax": 0.15405,
                      "ymax": 0.45567
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4309,
                      "end": 4319
                    },
                    "box": {
                      "xmin": 0.15724,
                      "ymin": 0.44731,
                      "xmax": 0.2179,
                      "ymax": 0.45567
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-175",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4328,
                    "end": 4328
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.44591,
                    "xmax": 0.26252,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-176",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4337,
                    "end": 4338
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.44591,
                    "xmax": 0.28453,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4337,
                      "end": 4338
                    },
                    "box": {
                      "xmin": 0.26252,
                      "ymin": 0.44591,
                      "xmax": 0.28453,
                      "ymax": 0.45725
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-177",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4347,
                    "end": 4347
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.44591,
                    "xmax": 0.3064,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-178",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4356,
                    "end": 4356
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.44591,
                    "xmax": 0.32793,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-179",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4365,
                    "end": 4365
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.44592,
                    "xmax": 0.34952,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-180",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4374,
                    "end": 4375
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.44592,
                    "xmax": 0.37125,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4374,
                      "end": 4375
                    },
                    "box": {
                      "xmin": 0.34951,
                      "ymin": 0.44592,
                      "xmax": 0.37125,
                      "ymax": 0.45725
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-181",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4384,
                    "end": 4384
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.44592,
                    "xmax": 0.39316,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-182",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4393,
                    "end": 4393
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.44592,
                    "xmax": 0.41531,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-183",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4402,
                    "end": 4402
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.44592,
                    "xmax": 0.43675,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-184",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4411,
                    "end": 4411
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.44592,
                    "xmax": 0.45829,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-185",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4420,
                    "end": 4420
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.44592,
                    "xmax": 0.48065,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-186",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4429,
                    "end": 4429
                  },
                  "box": {
                    "xmin": 0.48064,
                    "ymin": 0.44592,
                    "xmax": 0.50221,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-187",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4438,
                    "end": 4438
                  },
                  "box": {
                    "xmin": 0.5022,
                    "ymin": 0.44592,
                    "xmax": 0.52425,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-188",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4447,
                    "end": 4447
                  },
                  "box": {
                    "xmin": 0.52424,
                    "ymin": 0.44592,
                    "xmax": 0.54543,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-189",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4456,
                    "end": 4456
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.44592,
                    "xmax": 0.56746,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-190",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4465,
                    "end": 4465
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.44592,
                    "xmax": 0.58937,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-191",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4474,
                    "end": 4493
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.44592,
                    "xmax": 0.84869,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4474,
                      "end": 4478
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.44731,
                      "xmax": 0.6136,
                      "ymax": 0.45567
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4479,
                      "end": 4484
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.44731,
                      "xmax": 0.64439,
                      "ymax": 0.45567
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4485,
                      "end": 4493
                    },
                    "box": {
                      "xmin": 0.64804,
                      "ymin": 0.44731,
                      "xmax": 0.69286,
                      "ymax": 0.45567
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-192",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4502,
                    "end": 4507
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.44593,
                    "xmax": 0.89783,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4502,
                      "end": 4507
                    },
                    "box": {
                      "xmin": 0.85843,
                      "ymin": 0.44731,
                      "xmax": 0.88956,
                      "ymax": 0.45567
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-193",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4526,
                    "end": 4542
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.45725,
                    "xmax": 0.24085,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4526,
                      "end": 4536
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.45882,
                      "xmax": 0.10909,
                      "ymax": 0.46719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4537,
                      "end": 4542
                    },
                    "box": {
                      "xmin": 0.11274,
                      "ymin": 0.45882,
                      "xmax": 0.14089,
                      "ymax": 0.46719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-194",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4551,
                    "end": 4552
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.45725,
                    "xmax": 0.26252,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4551,
                      "end": 4552
                    },
                    "box": {
                      "xmin": 0.24085,
                      "ymin": 0.45725,
                      "xmax": 0.26252,
                      "ymax": 0.46856
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-195",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4561,
                    "end": 4561
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.45725,
                    "xmax": 0.28453,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-196",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4570,
                    "end": 4570
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.45725,
                    "xmax": 0.3064,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-197",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4579,
                    "end": 4579
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.45725,
                    "xmax": 0.32793,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-198",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4588,
                    "end": 4588
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.45725,
                    "xmax": 0.34952,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-199",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4597,
                    "end": 4598
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.45725,
                    "xmax": 0.37126,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4597,
                      "end": 4598
                    },
                    "box": {
                      "xmin": 0.34952,
                      "ymin": 0.45725,
                      "xmax": 0.37126,
                      "ymax": 0.46856
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-200",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4607,
                    "end": 4607
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.45725,
                    "xmax": 0.39317,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-201",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4616,
                    "end": 4616
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.45725,
                    "xmax": 0.41531,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-202",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4625,
                    "end": 4625
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.45726,
                    "xmax": 0.43675,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-203",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4634,
                    "end": 4634
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.45726,
                    "xmax": 0.4583,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-204",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4643,
                    "end": 4643
                  },
                  "box": {
                    "xmin": 0.45829,
                    "ymin": 0.45726,
                    "xmax": 0.48066,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-205",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4652,
                    "end": 4652
                  },
                  "box": {
                    "xmin": 0.48065,
                    "ymin": 0.45726,
                    "xmax": 0.50222,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-206",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4661,
                    "end": 4661
                  },
                  "box": {
                    "xmin": 0.50221,
                    "ymin": 0.45726,
                    "xmax": 0.52426,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-207",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4670,
                    "end": 4670
                  },
                  "box": {
                    "xmin": 0.52425,
                    "ymin": 0.45726,
                    "xmax": 0.54544,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-208",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4679,
                    "end": 4679
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.45726,
                    "xmax": 0.56746,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-209",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4688,
                    "end": 4688
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.45726,
                    "xmax": 0.58937,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-210",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4697,
                    "end": 4710
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.45726,
                    "xmax": 0.84869,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4697,
                      "end": 4700
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.45882,
                      "xmax": 0.61151,
                      "ymax": 0.46719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4701,
                      "end": 4705
                    },
                    "box": {
                      "xmin": 0.6147,
                      "ymin": 0.45882,
                      "xmax": 0.63654,
                      "ymax": 0.46719
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4706,
                      "end": 4710
                    },
                    "box": {
                      "xmin": 0.63961,
                      "ymin": 0.45882,
                      "xmax": 0.66327,
                      "ymax": 0.46719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-211",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4719,
                    "end": 4724
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.45727,
                    "xmax": 0.89784,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4719,
                      "end": 4724
                    },
                    "box": {
                      "xmin": 0.85843,
                      "ymin": 0.45882,
                      "xmax": 0.89016,
                      "ymax": 0.46719
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-212",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4743,
                    "end": 4770
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.46855,
                    "xmax": 0.24085,
                    "ymax": 0.48001
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4743,
                      "end": 4749
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.47019,
                      "xmax": 0.07776,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4750,
                      "end": 4760
                    },
                    "box": {
                      "xmin": 0.08157,
                      "ymin": 0.47019,
                      "xmax": 0.14222,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4761,
                      "end": 4770
                    },
                    "box": {
                      "xmin": 0.14587,
                      "ymin": 0.47019,
                      "xmax": 0.19418,
                      "ymax": 0.47855
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-213",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4779,
                    "end": 4780
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.46856,
                    "xmax": 0.26252,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4779,
                      "end": 4780
                    },
                    "box": {
                      "xmin": 0.24085,
                      "ymin": 0.46856,
                      "xmax": 0.26252,
                      "ymax": 0.48002
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-214",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4789,
                    "end": 4790
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.46856,
                    "xmax": 0.28454,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4789,
                      "end": 4790
                    },
                    "box": {
                      "xmin": 0.26252,
                      "ymin": 0.46856,
                      "xmax": 0.28454,
                      "ymax": 0.48002
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-215",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4799,
                    "end": 4799
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.46856,
                    "xmax": 0.30641,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-216",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4808,
                    "end": 4808
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.46856,
                    "xmax": 0.32793,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-217",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4817,
                    "end": 4818
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.46856,
                    "xmax": 0.34952,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4817,
                      "end": 4818
                    },
                    "box": {
                      "xmin": 0.32793,
                      "ymin": 0.46856,
                      "xmax": 0.34952,
                      "ymax": 0.48003
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-218",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4827,
                    "end": 4828
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.46856,
                    "xmax": 0.37126,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4827,
                      "end": 4828
                    },
                    "box": {
                      "xmin": 0.34952,
                      "ymin": 0.46856,
                      "xmax": 0.37126,
                      "ymax": 0.48003
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-219",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4837,
                    "end": 4837
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.46856,
                    "xmax": 0.39318,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-220",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4846,
                    "end": 4846
                  },
                  "box": {
                    "xmin": 0.39317,
                    "ymin": 0.46856,
                    "xmax": 0.41532,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-221",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4855,
                    "end": 4855
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.46856,
                    "xmax": 0.43676,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-222",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4864,
                    "end": 4864
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.46857,
                    "xmax": 0.45831,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-223",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4873,
                    "end": 4873
                  },
                  "box": {
                    "xmin": 0.4583,
                    "ymin": 0.46857,
                    "xmax": 0.48067,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-224",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4882,
                    "end": 4882
                  },
                  "box": {
                    "xmin": 0.48066,
                    "ymin": 0.46857,
                    "xmax": 0.50223,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-225",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4891,
                    "end": 4891
                  },
                  "box": {
                    "xmin": 0.50222,
                    "ymin": 0.46857,
                    "xmax": 0.52427,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-226",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4900,
                    "end": 4900
                  },
                  "box": {
                    "xmin": 0.52426,
                    "ymin": 0.46857,
                    "xmax": 0.54545,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-227",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4909,
                    "end": 4909
                  },
                  "box": {
                    "xmin": 0.54544,
                    "ymin": 0.46857,
                    "xmax": 0.56747,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-228",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4918,
                    "end": 4918
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.46857,
                    "xmax": 0.58938,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-229",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4927,
                    "end": 4965
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.46857,
                    "xmax": 0.84869,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4927,
                      "end": 4931
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.47019,
                      "xmax": 0.6136,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4932,
                      "end": 4942
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.47019,
                      "xmax": 0.66364,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4943,
                      "end": 4945
                    },
                    "box": {
                      "xmin": 0.66765,
                      "ymin": 0.47019,
                      "xmax": 0.67693,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4946,
                      "end": 4950
                    },
                    "box": {
                      "xmin": 0.68118,
                      "ymin": 0.47019,
                      "xmax": 0.69906,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4951,
                      "end": 4956
                    },
                    "box": {
                      "xmin": 0.70195,
                      "ymin": 0.47019,
                      "xmax": 0.70918,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4957,
                      "end": 4965
                    },
                    "box": {
                      "xmin": 0.71235,
                      "ymin": 0.47019,
                      "xmax": 0.75599,
                      "ymax": 0.47855
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-230",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4974,
                    "end": 4982
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.46858,
                    "xmax": 0.89784,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4974,
                      "end": 4978
                    },
                    "box": {
                      "xmin": 0.85332,
                      "ymin": 0.47019,
                      "xmax": 0.87398,
                      "ymax": 0.47855
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4979,
                      "end": 4982
                    },
                    "box": {
                      "xmin": 0.87725,
                      "ymin": 0.47019,
                      "xmax": 0.89464,
                      "ymax": 0.47855
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-231",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5001,
                    "end": 5035
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.47999,
                    "xmax": 0.24085,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5001,
                      "end": 5004
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.48155,
                      "xmax": 0.0668,
                      "ymax": 0.48991
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5005,
                      "end": 5010
                    },
                    "box": {
                      "xmin": 0.07019,
                      "ymin": 0.48155,
                      "xmax": 0.09895,
                      "ymax": 0.48991
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5011,
                      "end": 5021
                    },
                    "box": {
                      "xmin": 0.10235,
                      "ymin": 0.48155,
                      "xmax": 0.163,
                      "ymax": 0.48991
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5022,
                      "end": 5025
                    },
                    "box": {
                      "xmin": 0.16665,
                      "ymin": 0.48155,
                      "xmax": 0.18319,
                      "ymax": 0.48991
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5026,
                      "end": 5035
                    },
                    "box": {
                      "xmin": 0.18626,
                      "ymin": 0.48155,
                      "xmax": 0.236,
                      "ymax": 0.48991
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-232",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5044,
                    "end": 5044
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.48001,
                    "xmax": 0.26252,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-233",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5053,
                    "end": 5053
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.48002,
                    "xmax": 0.28454,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-234",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5062,
                    "end": 5062
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.48002,
                    "xmax": 0.30641,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-235",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5071,
                    "end": 5071
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.48002,
                    "xmax": 0.32794,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-236",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5080,
                    "end": 5080
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.48002,
                    "xmax": 0.34952,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-237",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5089,
                    "end": 5089
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.48003,
                    "xmax": 0.37127,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-238",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5098,
                    "end": 5098
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.48003,
                    "xmax": 0.39318,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-239",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5107,
                    "end": 5108
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.48003,
                    "xmax": 0.41533,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5107,
                      "end": 5108
                    },
                    "box": {
                      "xmin": 0.39318,
                      "ymin": 0.48003,
                      "xmax": 0.41533,
                      "ymax": 0.49124
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-240",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5117,
                    "end": 5117
                  },
                  "box": {
                    "xmin": 0.41532,
                    "ymin": 0.48003,
                    "xmax": 0.43677,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-241",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5126,
                    "end": 5127
                  },
                  "box": {
                    "xmin": 0.43676,
                    "ymin": 0.48004,
                    "xmax": 0.45832,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5126,
                      "end": 5127
                    },
                    "box": {
                      "xmin": 0.43676,
                      "ymin": 0.48004,
                      "xmax": 0.45832,
                      "ymax": 0.49124
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-242",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5136,
                    "end": 5136
                  },
                  "box": {
                    "xmin": 0.45831,
                    "ymin": 0.48004,
                    "xmax": 0.48068,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-243",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5145,
                    "end": 5145
                  },
                  "box": {
                    "xmin": 0.48067,
                    "ymin": 0.48004,
                    "xmax": 0.50224,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-244",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5154,
                    "end": 5154
                  },
                  "box": {
                    "xmin": 0.50223,
                    "ymin": 0.48004,
                    "xmax": 0.52428,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-245",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5163,
                    "end": 5164
                  },
                  "box": {
                    "xmin": 0.52427,
                    "ymin": 0.48004,
                    "xmax": 0.54545,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5163,
                      "end": 5164
                    },
                    "box": {
                      "xmin": 0.52427,
                      "ymin": 0.48004,
                      "xmax": 0.54545,
                      "ymax": 0.49125
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-246",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5173,
                    "end": 5174
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.48005,
                    "xmax": 0.56747,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5173,
                      "end": 5174
                    },
                    "box": {
                      "xmin": 0.54545,
                      "ymin": 0.48005,
                      "xmax": 0.56747,
                      "ymax": 0.49125
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-247",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5183,
                    "end": 5183
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.48005,
                    "xmax": 0.58938,
                    "ymax": 0.49126
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-248",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5192,
                    "end": 5240
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.48005,
                    "xmax": 0.84869,
                    "ymax": 0.49128
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5192,
                      "end": 5196
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.48155,
                      "xmax": 0.6136,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5197,
                      "end": 5205
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.48155,
                      "xmax": 0.66085,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5206,
                      "end": 5214
                    },
                    "box": {
                      "xmin": 0.6645,
                      "ymin": 0.48155,
                      "xmax": 0.70679,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5215,
                      "end": 5217
                    },
                    "box": {
                      "xmin": 0.71018,
                      "ymin": 0.48155,
                      "xmax": 0.72031,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5218,
                      "end": 5223
                    },
                    "box": {
                      "xmin": 0.72371,
                      "ymin": 0.48155,
                      "xmax": 0.75149,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5224,
                      "end": 5234
                    },
                    "box": {
                      "xmin": 0.75468,
                      "ymin": 0.48155,
                      "xmax": 0.81436,
                      "ymax": 0.48992
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5235,
                      "end": 5240
                    },
                    "box": {
                      "xmin": 0.81801,
                      "ymin": 0.48155,
                      "xmax": 0.8424,
                      "ymax": 0.48992
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-249",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5249,
                    "end": 5254
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.48008,
                    "xmax": 0.89784,
                    "ymax": 0.49129
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5249,
                      "end": 5254
                    },
                    "box": {
                      "xmin": 0.8584,
                      "ymin": 0.48155,
                      "xmax": 0.89013,
                      "ymax": 0.48992
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-250",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5273,
                    "end": 5296
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.4912,
                    "xmax": 0.24086,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5273,
                      "end": 5279
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.49291,
                      "xmax": 0.07776,
                      "ymax": 0.50128
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5280,
                      "end": 5288
                    },
                    "box": {
                      "xmin": 0.08157,
                      "ymin": 0.49291,
                      "xmax": 0.11562,
                      "ymax": 0.50128
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5289,
                      "end": 5296
                    },
                    "box": {
                      "xmin": 0.11901,
                      "ymin": 0.49291,
                      "xmax": 0.15455,
                      "ymax": 0.50128
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-251",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5305,
                    "end": 5305
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.49122,
                    "xmax": 0.26253,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-252",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5314,
                    "end": 5314
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.49122,
                    "xmax": 0.28454,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-253",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5323,
                    "end": 5323
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.49123,
                    "xmax": 0.30642,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-254",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5332,
                    "end": 5333
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.49123,
                    "xmax": 0.32794,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5332,
                      "end": 5333
                    },
                    "box": {
                      "xmin": 0.30641,
                      "ymin": 0.49123,
                      "xmax": 0.32794,
                      "ymax": 0.50303
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-255",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5342,
                    "end": 5342
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.49123,
                    "xmax": 0.34953,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-256",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5351,
                    "end": 5351
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.49123,
                    "xmax": 0.37127,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-257",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5360,
                    "end": 5360
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.49123,
                    "xmax": 0.39319,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-258",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5369,
                    "end": 5369
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.49124,
                    "xmax": 0.41533,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-259",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5378,
                    "end": 5378
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.49124,
                    "xmax": 0.43677,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-260",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5387,
                    "end": 5387
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.49124,
                    "xmax": 0.45833,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-261",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5396,
                    "end": 5396
                  },
                  "box": {
                    "xmin": 0.45832,
                    "ymin": 0.49124,
                    "xmax": 0.48069,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-262",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5405,
                    "end": 5405
                  },
                  "box": {
                    "xmin": 0.48068,
                    "ymin": 0.49125,
                    "xmax": 0.50226,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-263",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5414,
                    "end": 5414
                  },
                  "box": {
                    "xmin": 0.50224,
                    "ymin": 0.49125,
                    "xmax": 0.52429,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-264",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5423,
                    "end": 5423
                  },
                  "box": {
                    "xmin": 0.52428,
                    "ymin": 0.49125,
                    "xmax": 0.54546,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-265",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5432,
                    "end": 5432
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.49125,
                    "xmax": 0.56748,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-266",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5441,
                    "end": 5441
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.49125,
                    "xmax": 0.58938,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-267",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5450,
                    "end": 5471
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.49126,
                    "xmax": 0.84869,
                    "ymax": 0.50307
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5450,
                      "end": 5454
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.49291,
                      "xmax": 0.6136,
                      "ymax": 0.50128
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5455,
                      "end": 5463
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.49291,
                      "xmax": 0.65092,
                      "ymax": 0.50128
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5464,
                      "end": 5471
                    },
                    "box": {
                      "xmin": 0.65412,
                      "ymin": 0.49291,
                      "xmax": 0.68985,
                      "ymax": 0.50128
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-268",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5480,
                    "end": 5485
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.49128,
                    "xmax": 0.89784,
                    "ymax": 0.50308
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5480,
                      "end": 5485
                    },
                    "box": {
                      "xmin": 0.85842,
                      "ymin": 0.49291,
                      "xmax": 0.88836,
                      "ymax": 0.50128
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-269",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5504,
                    "end": 5524
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.50301,
                    "xmax": 0.24086,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5504,
                      "end": 5508
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.50443,
                      "xmax": 0.07523,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5509,
                      "end": 5516
                    },
                    "box": {
                      "xmin": 0.07843,
                      "ymin": 0.50443,
                      "xmax": 0.11416,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5517,
                      "end": 5524
                    },
                    "box": {
                      "xmin": 0.11685,
                      "ymin": 0.50443,
                      "xmax": 0.1479,
                      "ymax": 0.51279
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-270",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5533,
                    "end": 5533
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.50303,
                    "xmax": 0.26253,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-271",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5542,
                    "end": 5542
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.50303,
                    "xmax": 0.28455,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-272",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5551,
                    "end": 5551
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.50303,
                    "xmax": 0.30642,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-273",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5560,
                    "end": 5561
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.50303,
                    "xmax": 0.32794,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5560,
                      "end": 5561
                    },
                    "box": {
                      "xmin": 0.30642,
                      "ymin": 0.50303,
                      "xmax": 0.32794,
                      "ymax": 0.51434
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-274",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5570,
                    "end": 5570
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.50303,
                    "xmax": 0.34953,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-275",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5579,
                    "end": 5579
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.50304,
                    "xmax": 0.37128,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-276",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5588,
                    "end": 5588
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.50304,
                    "xmax": 0.39319,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-277",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5597,
                    "end": 5597
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.50304,
                    "xmax": 0.41534,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-278",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5606,
                    "end": 5606
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.50304,
                    "xmax": 0.43678,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-279",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5615,
                    "end": 5615
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.50304,
                    "xmax": 0.45834,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-280",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5624,
                    "end": 5624
                  },
                  "box": {
                    "xmin": 0.45833,
                    "ymin": 0.50304,
                    "xmax": 0.4807,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-281",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5633,
                    "end": 5633
                  },
                  "box": {
                    "xmin": 0.48069,
                    "ymin": 0.50305,
                    "xmax": 0.50227,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-282",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5642,
                    "end": 5642
                  },
                  "box": {
                    "xmin": 0.50226,
                    "ymin": 0.50305,
                    "xmax": 0.5243,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-283",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5651,
                    "end": 5651
                  },
                  "box": {
                    "xmin": 0.52429,
                    "ymin": 0.50305,
                    "xmax": 0.54547,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-284",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5660,
                    "end": 5660
                  },
                  "box": {
                    "xmin": 0.54546,
                    "ymin": 0.50305,
                    "xmax": 0.56748,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-285",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5669,
                    "end": 5669
                  },
                  "box": {
                    "xmin": 0.56748,
                    "ymin": 0.50305,
                    "xmax": 0.58938,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-286",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5678,
                    "end": 5714
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.50305,
                    "xmax": 0.84869,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5678,
                      "end": 5682
                    },
                    "box": {
                      "xmin": 0.59196,
                      "ymin": 0.50443,
                      "xmax": 0.6136,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5683,
                      "end": 5690
                    },
                    "box": {
                      "xmin": 0.61687,
                      "ymin": 0.50443,
                      "xmax": 0.6524,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5691,
                      "end": 5698
                    },
                    "box": {
                      "xmin": 0.65529,
                      "ymin": 0.50443,
                      "xmax": 0.68614,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5699,
                      "end": 5700
                    },
                    "box": {
                      "xmin": 0.6894,
                      "ymin": 0.50443,
                      "xmax": 0.69722,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5701,
                      "end": 5704
                    },
                    "box": {
                      "xmin": 0.69979,
                      "ymin": 0.50443,
                      "xmax": 0.71111,
                      "ymax": 0.51279
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5705,
                      "end": 5714
                    },
                    "box": {
                      "xmin": 0.7143,
                      "ymin": 0.50443,
                      "xmax": 0.76143,
                      "ymax": 0.51279
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-287",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5723,
                    "end": 5726
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.50307,
                    "xmax": 0.89784,
                    "ymax": 0.51435
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5723,
                      "end": 5726
                    },
                    "box": {
                      "xmin": 0.86469,
                      "ymin": 0.50443,
                      "xmax": 0.88208,
                      "ymax": 0.51279
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-288",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5745,
                    "end": 5756
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.51433,
                    "xmax": 0.24086,
                    "ymax": 0.52561
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5745,
                      "end": 5748
                    },
                    "box": {
                      "xmin": 0.04843,
                      "ymin": 0.51579,
                      "xmax": 0.0686,
                      "ymax": 0.52416
                    }
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5749,
                      "end": 5756
                    },
                    "box": {
                      "xmin": 0.07431,
                      "ymin": 0.51579,
                      "xmax": 0.11248,
                      "ymax": 0.52416
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-289",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5765,
                    "end": 5765
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.51433,
                    "xmax": 0.26253,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-290",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5774,
                    "end": 5775
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.51433,
                    "xmax": 0.28455,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5774,
                      "end": 5775
                    },
                    "box": {
                      "xmin": 0.26253,
                      "ymin": 0.51433,
                      "xmax": 0.28455,
                      "ymax": 0.5256
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-291",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5784,
                    "end": 5784
                  },
                  "box": {
                    "xmin": 0.28455,
                    "ymin": 0.51434,
                    "xmax": 0.30642,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-292",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5793,
                    "end": 5793
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.51434,
                    "xmax": 0.32794,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-293",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5802,
                    "end": 5802
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.51434,
                    "xmax": 0.34953,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-294",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5811,
                    "end": 5812
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.51434,
                    "xmax": 0.37128,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5811,
                      "end": 5812
                    },
                    "box": {
                      "xmin": 0.34953,
                      "ymin": 0.51434,
                      "xmax": 0.37128,
                      "ymax": 0.52559
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-295",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5821,
                    "end": 5822
                  },
                  "box": {
                    "xmin": 0.37128,
                    "ymin": 0.51434,
                    "xmax": 0.3932,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5821,
                      "end": 5822
                    },
                    "box": {
                      "xmin": 0.37128,
                      "ymin": 0.51434,
                      "xmax": 0.3932,
                      "ymax": 0.52559
                    }
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-296",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5831,
                    "end": 5831
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.51434,
                    "xmax": 0.41534,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-297",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5840,
                    "end": 5840
                  },
                  "box": {
                    "xmin": 0.41534,
                    "ymin": 0.51434,
                    "xmax": 0.43679,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-298",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5849,
                    "end": 5849
                  },
                  "box": {
                    "xmin": 0.43678,
                    "ymin": 0.51434,
