# Service Instructions

# APG/GPG 14 SEER
# Gas Electric Package Units
# with R-410A Refrigerant
# & Accessories

<figure type="ILLUSTRATION">Intertek ETL listed mark (C ETL US, LISTED) with the word Intertek beneath it, located at the upper right. 

<description>Line drawing of a rooftop packaged HVAC unit, box-shaped with a flat top panel. A large circular fan guard with radial wire grille sits near the top left of the roof. The front-left panel has two vertical access panels with rounded corners, and two angled duct hoods or louvered outlets protrude from the left-center face. Two round pipe fittings sit at the bottom left of the front face. On the right side, two large rectangular openings with flanged frames are cut into the side panel, one lower and one higher. A small round port is on the vertical seam at the center front. The unit sits on a plain rectangular base rail.</description></figure>

This Forced Air Central Unit Design Complies With Requirements Embodied in The American National Standard / National Standard of Canada Shown Below. **ANSI Z21.47•CSA-2.3 Central Furnaces**

This manual is to be used by qualified, professionally trained HVAC technicians only. Goodman does not assume any responsibility for property damage or personal injury due to improper service procedures or services performed by an unqualified person.

Copyright © 2014-2017 Goodman Manufacturing Company, L.P.

RS6300012r4
July 2017

<!-- PAGE BREAK -->

# SERVICING

COOLING ANALYSIS CHART

<table>
<tr><td>Complaint</td><td colspan="7">No Cooling</td><td colspan="9">Unsatisfactory Cooling System Operating Pressures</td><td rowspan="2">Test Method<br>Remedy</td><td rowspan="2">See Service Procedure Ref.</td></tr>
<tr><td>POSSIBLE CAUSE<br>DOTS IN ANALYSIS GUIDE INDICATE "POSSIBLE CAUSE"</td><td>System will not start</td><td>Compressor will not start - fan runs</td><td>Comp. and Cond. Fan will not start</td><td>Evaporator fan will not start</td><td>Condenser fan will not start</td><td>Compressor runs - goes off on overload</td><td>Compressor cycles on overload</td><td>System runs continuously - little cooling</td><td>Too cool and then too warm</td><td>Not cool enough on warm days</td><td>Certain areas too cool, others too warm</td><td>Compressor is noisy</td><td>Low suction pressure</td><td>Low head pressure</td><td>High suction pressure</td><td>High head pressure</td></tr>
<tr><td>Power Failure</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>
<tr><td>Blow n Fuse</td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Fuse Size &amp; Type</td><td>S-4</td></tr>
<tr><td>Loose Connection</td><td>●</td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Connection - Tighten</td><td>S-2</td></tr>
<tr><td>Shorted or Broken Wires</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Circuits With Ohmmeter</td><td>S-3</td></tr>
<tr><td>Open Overload</td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Continuity of Overload</td><td>S-17A</td></tr>
<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black dot]</td><td>[image: black dot]</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Thermostat &amp; Wiring</td><td>S-3</td></tr>
<tr><td>Faulty Transformer</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check control circuit w ith voltmeter</td><td>S-4</td></tr>
<tr><td>Shorted or Open Capacitor</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Capacitor</td><td>S-15</td></tr>
<tr><td>Shorted or Grounded Compressor</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Motor Windings</td><td>S-17B</td></tr>
<tr><td>Compressor Stuck</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Use Test Cord</td><td>S-17D</td></tr>
<tr><td>Faulty Compressor Contactor</td><td>●</td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Coil &amp; Contacts</td><td>S-7, S-8</td></tr>
<tr><td>2nd Stage Compressor Not Energized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Test Unloader Solenoid (2 stage compressor only)</td><td>S-17C</td></tr>
<tr><td>Faulty Ignition Control</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Ignition Control</td><td>S-313</td></tr>
<tr><td>Open Control Circuit</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control Circuit w ith Voltmeter</td><td>S-4</td></tr>
<tr><td>Low Voltage</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>
<tr><td>Faulty Evap. Fan Motor</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Repair or Replace</td><td>S-16</td></tr>
<tr><td>Shorted or Grounded Fan Motor</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Test Motor Windings</td><td>S-16</td></tr>
<tr><td>Improper Cooling Anticipator</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check resistance of Anticipator</td><td>S-3</td></tr>
<tr><td>Shortage of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Test For Leaks, Add Refrigerant</td><td>S-103</td></tr>
<tr><td>Restricted Liquid Line</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Restricted Part</td><td>S-112</td></tr>
<tr><td>Dirty Air Filter</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Filter-Clean or Replace</td><td></td></tr>
<tr><td>Dirty Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Inspect Coil - Clean</td><td></td></tr>
<tr><td>Not enough air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td>Speed Blow er, Check Duct Static Press</td><td>S-200</td></tr>
<tr><td>Too much air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>Reduce Blow er Speed</td><td>S-200</td></tr>
<tr><td>Overcharge of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td>Recover Part of Charge</td><td>S-113</td></tr>
<tr><td>Dirty Outdoor Coil</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Inspect Coil - Clean</td><td></td></tr>
<tr><td>Noncondensibles</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Recover Charge, Evacuate, Recharge</td><td>S-114</td></tr>
<tr><td>Recirculation of Condensing Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Remove Obstruction to Air Flow</td><td></td></tr>
<tr><td>Infiltration of Outdoor Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Check Windows, Doors, Vent Fans, Etc.</td><td></td></tr>
<tr><td>Improperly Located Thermostat</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Relocate Thermostat</td><td></td></tr>
<tr><td>Air Flow Unbalanced</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Readjust Air Volume Dampers</td><td></td></tr>
<tr><td>System Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Refigure Cooling Load</td><td></td></tr>
<tr><td>Broken Internal Parts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Replace Compressor</td><td></td></tr>
<tr><td>Inefficient Compressor</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Test Compressor Efficiency</td><td>S-104</td></tr>
<tr><td>High Pressure Control Open</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Reset And Test Control</td><td>S-12</td></tr>
<tr><td>Unbalanced Power, 3PH</td><td></td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td></td></tr>
<tr><td>Wrong Type Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Replace Valve</td><td></td></tr>
<tr><td>Expansion Device Restricted</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td></td><td>●</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td>Remove restriction or replace expansion device</td><td></td></tr>
<tr><td>Expansion Valve Bulb Loose</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bulb Bracket</td><td></td></tr>
<tr><td>Inoperative Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td>Check Valve Operation</td><td>S-110</td></tr>
<tr><td>Loose Hold-down Bolts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>Tighten Bolts</td><td></td></tr>
</table>

32

<!-- PAGE BREAK -->

# SERVICING

# GAS HEATING ANALYSIS CHART

<table>
<tr><td>Complaint</td><td colspan="3">No Heat</td><td colspan="6">Unsatisfactory Heat</td><td rowspan="2">Test Method<br>Remedy</td><td rowspan="2">See Service Procedure Reference</td></tr>
<tr><td>POSSIBLE CAUSE

DOTS IN ANALYSIS GUIDE INDICATE "POSSIBLE CAUSE"</td><td>System Will Not Start</td><td>Burner Won't Ignite</td><td>Burner Ignites-Locks Out</td><td>Burner Shuts Off prior to T'Stat being Satasfied</td><td>Short Cycles</td><td>Long Cycles</td><td>Soot and /or Fumes</td><td>To Much Heat</td><td>Not Enough Heat</td></tr>
<tr><td>Power Failure</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr>
<tr><td>Blow n Fuse</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-4</td></tr>
<tr><td>Loose Connection</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-2</td></tr>
<tr><td>Shorted or Broken Wires</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-3</td></tr>
<tr><td>No Low Voltage</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>
<tr><td>Faulty Thermostat</td><td>●</td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td></td><td>Check Thermostat</td><td>S-3</td></tr>
<tr><td>Faulty Transformer</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr>
<tr><td>Poor or High Resistance Ground</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Measure Ground Resistance</td><td>S-313</td></tr>
<tr><td>Improper Heat Anticipator Setting</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td>●</td><td>Adjust Heat Anticipator Setting</td><td>S-3</td></tr>
<tr><td>Improper Thermostat Location</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>●</td><td>●</td><td>Relocate Thermostat</td><td></td></tr>
<tr><td>Faulty Limit or Roll Out Switch</td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>Test Control</td><td>S-300,S-301,S-302</td></tr>
<tr><td>Faulty Flame Sensor</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Flame Sensor</td><td>S-314</td></tr>
<tr><td>Faulty Ignition Control</td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-313</td></tr>
<tr><td>Gas Valve or Gas Supply Shut Off</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Turn Valves to On Position</td><td>S-304</td></tr>
<tr><td>Faulty Induced Draft Blower</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Test Blow er</td><td>S-303</td></tr>
<tr><td>Dirty Flame Sensor, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Clean Flame Sensor</td><td>S-314</td></tr>
<tr><td>Flame Sensor not in Flame, Low uA</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test/Adjust Position of Flame Sensor</td><td>S-314</td></tr>
<tr><td>Faulty Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td>[image: black circle]</td><td>Replace Gas Valve</td><td>S-304</td></tr>
<tr><td>No High Stage Heat (2 Stage Only)</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>[image: black circle]</td><td>Check Thermostat, Control, Gas Valve</td><td>S-3,S-313,S-304</td></tr>
<tr><td>Open Auxillary Limit</td><td></td><td>●</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Reset Control</td><td>S-301</td></tr>
<tr><td>Improper Air Flow or Distribution</td><td></td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>Check Duct Static</td><td></td></tr>
<tr><td>Locking out on Main Limit</td><td></td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>Check Controls, Gas Press., &amp; Temp. Rise</td><td>S-300</td></tr>
<tr><td>Delayed Ignition</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td></td><td>Test for Delayed Ignition</td><td>S-308</td></tr>
<tr><td>Flashback</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td></td><td></td><td>Test for Flashback</td><td>S-309</td></tr>
<tr><td>Orifice Size</td><td></td><td></td><td></td><td></td><td></td><td></td><td>[image: black circle]</td><td>[image: black circle]</td><td>[image: black circle]</td><td>Check Orifices</td><td>S-306</td></tr>
<tr><td>Gas Pressure</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td>●</td><td>Check Gas Pressure</td><td>S-307</td></tr>
<tr><td>Cracked Heat Exchanger</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Check Burner Flames</td><td>S-302</td></tr>
<tr><td>Stuck Gas Valve</td><td></td><td>●</td><td></td><td></td><td></td><td></td><td>●</td><td>●</td><td></td><td>Replace Gas Valve</td><td>S-304</td></tr>
<tr><td>Furnace Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Replace w ith Proper Size Furnace</td><td></td></tr>
<tr><td>Faulty Pressure Switch</td><td></td><td>●</td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>Test Pressure Sw itch</td><td>S-310</td></tr>
<tr><td>Blocked or Restricted Flue</td><td></td><td></td><td></td><td></td><td></td><td></td><td>●</td><td></td><td></td><td>Check Flue/Draw dow n Pressure</td><td>S-310</td></tr>
<tr><td>Open Roll Out Switch</td><td></td><td>●</td><td>●</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-302</td></tr>
<tr><td>Bouncing On Pressure Switch</td><td></td><td></td><td>●</td><td></td><td></td><td></td><td></td><td></td><td>●</td><td>Test Negative Pressure</td><td>S-310</td></tr>
</table>

33

<!-- PAGE BREAK -->

# SERVICING

**Table of Contents**

<table>
<tr><td>S-1</td><td>Checking Voltage ...</td><td>35</td><td>S-105B</td><td>Thermostatic Expansion Valve ...</td><td>45</td></tr>
<tr><td>S-2</td><td>Checking Wiring ...</td><td>36</td><td>S-106</td><td>Overfeeding ...</td><td>47</td></tr>
<tr><td>S-3</td><td>Checking Thermostat, Wiring &amp; Anticipator ..</td><td>36</td><td>S-107</td><td>Underfeeding ...</td><td>47</td></tr>
<tr><td>S-3A</td><td>Thermostat &amp; Wiring ...</td><td>36</td><td>S-108</td><td>Superheat ...</td><td>47</td></tr>
<tr><td>S-3B</td><td>Cooling Anticipator ...</td><td>36</td><td>S-109</td><td>Checking Subcooling ...</td><td>49</td></tr>
<tr><td>S-3C</td><td>Heating Anticipator ...</td><td>36</td><td>S-110</td><td>Checking Expansion Valve Operation ...</td><td>49</td></tr>
<tr><td>S-4</td><td>Checking Transformer &amp; Control Circuit ...</td><td>37</td><td>S-111</td><td>Fixed Orifice Restriction Devices ...</td><td>49</td></tr>
<tr><td>S-7</td><td>Checking Contactor and/or Relays ...............</td><td>37</td><td>S-112</td><td>Checking Restricted Liquid Line ...</td><td>50</td></tr>
<tr><td>S-8</td><td>Checking Contactor Contacts ...........................</td><td>37</td><td>S-113</td><td>Refrigerant Overcharge ...</td><td>50</td></tr>
<tr><td>S-9</td><td>Checking Fan Relay Contact ............................</td><td>38</td><td>S-114</td><td>Non-condensables ...</td><td>50</td></tr>
<tr><td>S-12</td><td>Checking High Pressure Control ...................</td><td>38</td><td>S-115</td><td>Compressor Burnout ...</td><td>50</td></tr>
<tr><td>S-13</td><td>Checking Low Pressure Control ......................</td><td>38</td><td>S-200</td><td>Checking Extednal Static Pressure ...</td><td>51</td></tr>
<tr><td>S-15</td><td>Checking Capacitor ............................................</td><td>38</td><td>S-201</td><td>Checking Temperature Rise ...</td><td>51</td></tr>
<tr><td>S-15A</td><td>Resistance Check ............................................</td><td>39</td><td>S-300</td><td>Testing Primary Limit ...</td><td>52</td></tr>
<tr><td>S-15B</td><td>Capacitance Check ...</td><td>39</td><td>S-301</td><td>Testing Auxiliary Limit ...</td><td>52</td></tr>
<tr><td>S-16C</td><td>Checking ECM Motor Windings ...</td><td>40</td><td>S-302</td><td>Checking Flame Rollout Switch ...</td><td>53</td></tr>
<tr><td>S-16D</td><td>Checking EEM Motors ...</td><td>40</td><td>S-303</td><td>Testing Inducer Motor ...</td><td>54</td></tr>
<tr><td>S-17</td><td>Checking Compressor Windings ...</td><td>41</td><td>S-304</td><td>Testing Gas Valve</td><td>54</td></tr>
<tr><td>S-17A</td><td>Resistance Test ...</td><td>41</td><td>S-305</td><td>Checking Main Burners ...</td><td>55</td></tr>
<tr><td>S-17B</td><td>Ground Test ...</td><td>42</td><td>S-306</td><td>Checking Orifices ...</td><td>55</td></tr>
<tr><td>S-17D</td><td>Operation Test ...</td><td>42</td><td>S-307</td><td>Checking Gas Pressure ...</td><td>56</td></tr>
<tr><td>S-18</td><td>Testing Crankcase Heater (optional item) ...</td><td>43</td><td>S-308</td><td>Checking For Delayed Ignition ...</td><td>57</td></tr>
<tr><td>S-100</td><td>Refrigeration Repair Practice ...</td><td>43</td><td>S-309</td><td>Checking for Flashback...</td><td>57</td></tr>
<tr><td>S-101</td><td>Leak Testing ...</td><td>43</td><td>S-310</td><td>Checking Pressure Control ...</td><td>57</td></tr>
<tr><td>S-102</td><td>Evacuation ...</td><td>43</td><td>S-311</td><td>High Altitude Application</td><td>58</td></tr>
<tr><td>S-103</td><td>Charging ...</td><td>44</td><td>S-313</td><td>Testing Ignition Control Module ...</td><td>58</td></tr>
<tr><td>S-104</td><td>Checking Compressor Efficiency ...</td><td>45</td><td>S-314</td><td>Checking Flame Sensor ...</td><td>60</td></tr>
</table>

⚠ **WARNING**
**HIGH VOLTAGE!**
**Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death.**

[icon: electric shock hazard hand symbol]
s
th.

34

<!-- PAGE BREAK -->

# SERVICING

## S-1 CHECKING VOLTAGE

⚠ **WARNING**

**HIGH VOLTAGE!**
**Disconnect ALL power before servicing or installing this unit. Multiple power sources may be present. Failure to do so may cause property damage, personal injury or death.**

[icon: hand with electric shock]

1. Remove doors, control panel cover, etc. from unit being tested.

With power ON:

⚠ WARNING
Line Voltage now present.

2. Using a voltmeter, measure the voltage across terminals L1 and L2 of the contactor for single phase units, and L3, for 3 phase units.
3. No reading - indicates open wiring, open fuse(s) no power or etc. from unit to fused disconnect service. Repair as needed.
4. With ample voltage at line voltage connectors, energize the unit.
5. Measure the voltage with the unit starting and operating, and determine the unit <u>Locked Rotor Voltage</u>.

   **Locked Rotor Voltage** is the actual voltage available at the compressor during starting, locked rotor, or a stalled condition. Measured voltage should be above minimum listed in chart below.

   To measure Locked Rotor Voltage attach a voltmeter to the run "R" and common "C" terminals of the compressor, or to the T<sub>1</sub> and T<sub>2</sub> terminals of the contactor. Start the unit and allow the compressor to run for several seconds, then shut down the unit. Immediately attempt to restart the unit while measuring the Locked Rotor Voltage.
6. Voltmeter should read within the voltage tabulation as shown. If the voltage falls below the minimum voltage, check the line wire size. Long runs of undersized wire can cause low voltage. If wire size is adequate, notify the local power company in regards to either low or high voltage.

<table>
<tr><td colspan="3">Unit Supply Voltage</td></tr>
<tr><td>Voltage</td><td>Min.</td><td>Max.</td></tr>
<tr><td>460</td><td>437</td><td>506</td></tr>
<tr><td>208/230</td><td>198</td><td>253</td></tr>
</table>

Three phase units require a balanced 3 phase power supply to operate. If the percentage of voltage imbalance exceeds 3% the unit must not be operated until the voltage condition is corrected.

**Max. Voltage Deviation**

**% Voltage =** <u>**From Average Voltage**</u> **X 100**
**Imbalance** **Average Voltage**

To find the percentage of imbalance, measure the incoming power supply.

  L1 - L2 = 240V
  L1 - L3 = 232V          Avg. V = <u>710</u> **236.7**
  L2 - <u>L3 = 238V</u>                    3
  Total    710V

To find Max. deviation:          240 - 236.7 = +3.3
232 - 236.7 = **-4.7**
238 - 236.7 = +1.3

Max deviation was 4.7V

% Voltage Imbalance = <u>4.7</u> = **1.99%**
236.7

If the percentage of imbalance had exceeded 3%, it must be determined if the imbalance is in the incoming power supply or the equipment. To do this rotate the legs of the incoming power and retest voltage as shown below.

<figure type="DIAGRAM">L1 - L2 = 240V
L1 - L3 = 227V
L2 - L3 = 238V

Rotate all 3 incoming legs as shown.

L1 - L2 = 227V
L1 - L3 = 238V
L2 - L3 = 240V



<description>Wiring diagram showing a three-phase device at top with two rows of circular terminal holes in three vertical bays, and three screw terminals labeled L1, L2, L3 at its bottom edge. Below is a rectangular terminal block with three screw terminals labeled L1, L2, L3 at its bottom. Curved black wires connect the top terminals to the bottom block: the L1 wire from top goes to the bottom middle terminal L2 position, the L2 wire goes to the bottom position L3-adjacent terminal, and the L3 wire crosses diagonally down-left to bottom-left terminal L1, showing the legs rotated. The top text block lists voltages before rotation, and the bottom text block lists voltages after rotation.</description></figure>

By the voltage readings we see that the imbalance rotated or traveled with the switching of the incoming legs. Therefore the imbalance lies within the incoming power supply.

35

<!-- doc_id=parse-01m7ryza0kwdmj2cqg35rwydq4 -->