{
  "markdown": "Service Instructions\n\nAPG/GPG 14 SEER\nGas Electric Package Units\nwith R-410A Refrigerant\n& Accessories\n\n<figure type=\"DIAGRAM\">\n\n<description>The figure is a technical line-art illustration of a packaged HVAC rooftop unit, presented in an isometric view. The unit has a square, box-like enclosure with a large circular fan grille mounted on the top surface. On the front-facing panel, there are two protruding, angled duct connectors or vents. The right side of the unit features two large, rectangular openings, likely for ductwork connection. The unit is supported by a metal frame base. In the upper right corner, there is a certification logo containing the text 'ETL' inside a circle, with 'C' to the left, 'US' to the right, 'LISTED' below the circle, and the brand name 'Intertek' below that.</description></figure>\n\nThis Forced Air Central Unit Design Complies With\nRequirements Embodied in The American National\nStandard / National Standard of Canada Shown Below.\nANSI Z21.47.CSA-2.3 Central Furnaces\n\nThis manual is to be used by qualified, professionally trained HVAC technicians\nonly. Goodman does not assume any responsibility for property damage or\npersonal injury due to improper service procedures or services performed by\nan unqualified person.\n\nCopyright © 2014-2017 Goodman Manufacturing Company, L.P.\n\nRS6300012r4\nJuly 2017\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\nCOOLING ANALYSIS CHART\n\n<table><tr><td>Com plaint</td><td colspan=\"7\">No Cooling</td><td colspan=\"9\">Unsatisfactory System Cooling Operating Pressures</td><td rowspan=\"2\">Test Method Remedy</td><td rowspan=\"2\">eFroct dure Ref Ser, S U)</td></tr><tr><td>POSSIBLE CAUSE DOTS IN ANALYSIS GUIDE INDICATE \"POSSIBLE CAUSE\"</td><td>Syste Ino stad</td><td>Donipressorr win Inotsta an- fan runS</td><td>onip- Fanw WIII wilnot olstan</td><td>Evaporator tans 1wilr Alrol stan</td><td>Condens fan' wino stan</td><td>Jonipress JnS. goes on werloa</td><td>Conipressor cycles Inove load</td><td>stensru mrurousb -Itle œooing</td><td>socoolandt thenW entoowar</td><td>otcoolernu, sxugh onwar nwanhdt</td><td>ertari s1oc scooL others rs1 ers</td><td>Conipresso nom</td><td>()V5I ictionj ressure</td><td>LowTieadi pressure</td><td>sghsucú pressure</td><td>wgiht heady pressure</td></tr><tr><td>Pow er Failure</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr><tr><td>Blow n Fuse</td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Fuse Size &amp; Type</td><td>S-4</td></tr><tr><td>Loose Connection</td><td>◉</td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Inspect Connection - Tighten</td><td>S-2</td></tr><tr><td>Shorted or Broken Wires</td><td>◉</td><td>◉</td><td>◉</td><td>◉</td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Circuits With Ohmmeter</td><td>S-3</td></tr><tr><td>Open Overload</td><td></td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Continuity of Overload</td><td>S-17A</td></tr><tr><td>Faulty Thermostat</td><td>◉</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Thermostat &amp; Wiring</td><td>S-3</td></tr><tr><td>Faulty Transformer</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check control circuit w ith voRmeter</td><td>S-4</td></tr><tr><td>Shorted or Open Capacitor</td><td></td><td>◉</td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Capacitor</td><td>S-15</td></tr><tr><td>Shorted or Grounded Compressor</td><td></td><td>◉</td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Motor Windings</td><td>S-17B</td></tr><tr><td>Compressor Stuck</td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Use Test Cord</td><td>S-17D</td></tr><tr><td>Faulty Compressor Contactor</td><td>◉</td><td>◉</td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test continuity of Coil &amp; Contacts</td><td>S-7, S-8</td></tr><tr><td>2nd Stage Compressor Not Energized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td>Test Unloader Solenoid (2 stage compressor only)</td><td>S-17C</td></tr><tr><td>Faulty gnition Control</td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test gnition Control</td><td>S-313</td></tr><tr><td>Open Control Circuit</td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control Circuit w ith Voltmeter</td><td>S-4</td></tr><tr><td>Low Voltage</td><td></td><td>◉</td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr><tr><td>Faulty Evap. Fan Motor</td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td>Repair or Replace</td><td>S-16</td></tr><tr><td>Shorted or Grounded Fan Motor</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Test Motor Windings</td><td>S-16</td></tr><tr><td>Improper Cooling Anticipator</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check resistance of Anticipator</td><td>S-3</td></tr><tr><td>Shortage of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td>Test For Leaks, Add Refrigerant</td><td>S-103</td></tr><tr><td>Restricted Liquid Line</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td>Replace Restricted Part</td><td>S-112</td></tr><tr><td>Dirty Air Filter</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td>Inspect Fiter-Clean or Replace</td><td></td></tr><tr><td>Dirty Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td>Inspect Coil - Clean</td><td></td></tr><tr><td>Not enough air across Indoor Coil</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td>Speed Blow er, Check Duct Static Press</td><td>S-200</td></tr><tr><td>Too much air across Indoor Coi</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>Reduce Blow er Speed</td><td>S-200</td></tr><tr><td>Overcharge of Refrigerant</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>◉</td><td>•</td><td>Recover Part of Charge</td><td>S-113</td></tr><tr><td>Dirty Outdoor Coil</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Inspect Coil - Clean</td><td></td></tr><tr><td>Noncondensibles</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Recover Charge, Evacuate, Recharge</td><td>S-114</td></tr><tr><td>Recirculation of Condensing Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Remove Obstruction to Air Flow</td><td></td></tr><tr><td>Infiltration of Outdoor Air</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>Check Window s, Doors, Vent Fans, Etc.</td><td></td></tr><tr><td>Improperly Located Thermostat</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Relocate Thermostat</td><td></td></tr><tr><td>Air Flow Unbalanced</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>Readjust Air Volume Dampers</td><td></td></tr><tr><td>System Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Refigure Cooling Load</td><td></td></tr><tr><td>Broken hternal Parts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>Replace Compressor</td><td></td></tr><tr><td>Inefficient Conpressor</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td>Test Compressor Efficiency</td><td>S-104</td></tr><tr><td>High Pressure Control Open</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Reset And Test Control</td><td>S-12</td></tr><tr><td>Unbalanced Pow er, 3PH</td><td></td><td>◉</td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td></td></tr><tr><td>Wrong Type Expansion Valve</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td>Replace Valve</td><td></td></tr><tr><td>Expansion Device Restricted</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td>◉</td><td></td><td>◉</td><td></td><td></td><td>◉</td><td>◉</td><td></td><td></td><td>Remove restriction or replace expansion device</td><td></td></tr><tr><td>Expansion Valve Bulb Loose</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>Tighten Bulb Bracket</td><td></td></tr><tr><td>Inoperative Expansion Vane</td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td>Check Vane Operation</td><td>S-110</td></tr><tr><td>Loose Hold-dow n Bolts</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>Tighten Bolts</td><td></td></tr></table>\n\n32\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\nGAS HEATING ANALYSIS CHART\n\n<table><tr><td>Com plaint</td><td colspan=\"3\">No Heat</td><td colspan=\"6\">Unsatisfactory Heat</td><td rowspan=\"2\">Test Method Remedy</td><td rowspan=\"2\">Refer: nce Pxx:ed Jre .8 iS X</td></tr><tr><td>POSSIBLE CAUSE DOTS IN ANALYSIS GUIDE INDICATE 5 \"POSSIBLE CAUSE\"</td><td>ISH smiV Nx Stan</td><td>Bunner Wont Ignte</td><td>Burner gntes-Lor Locks Ot</td><td>Shut mnot T-Sta bery Satas</td><td>ShonCy Vces</td><td>LongCycle:</td><td>Sootand Iod \"uries</td><td>ToAtucl Fleal</td><td>VolEno ugn Heat</td></tr><tr><td>Pow er Failure</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-1</td></tr><tr><td>Blow n Fuse</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Voltage</td><td>S-4</td></tr><tr><td>Loose Connection</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-2</td></tr><tr><td>Shorted or Broken Wires</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Wiring</td><td>S-3</td></tr><tr><td>No Low Voltage</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr><tr><td>Faulty Thermostat</td><td>◉</td><td></td><td></td><td></td><td>X</td><td>◉</td><td></td><td>◉</td><td></td><td>Check Thermostat</td><td>S-3</td></tr><tr><td>Faulty Transformer</td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Transformer</td><td>S-4</td></tr><tr><td>Poor or High Resistance Ground</td><td></td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Measure Ground Resistance</td><td>S-313</td></tr><tr><td>Improper Heat Anticipator Setting</td><td></td><td></td><td></td><td></td><td>◉</td><td>N</td><td></td><td>◉</td><td>◉</td><td>Adjust Heat Anticipator Setting</td><td>S-3</td></tr><tr><td>Improper Thermostat Location</td><td></td><td></td><td></td><td></td><td>N</td><td>0</td><td></td><td>◉</td><td>◉</td><td>Relocate Thermostat</td><td></td></tr><tr><td>Faulty Limit or Roll Out Sw itch</td><td></td><td>1</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td>Test Control</td><td>S-300,S-301,S-302</td></tr><tr><td>Faulty Flame Sensor</td><td></td><td></td><td>N</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Flame Sensor</td><td>S-314</td></tr><tr><td>Faulty lgnition Control</td><td>◉</td><td></td><td>0</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-313</td></tr><tr><td>Gas Valve or Gas Supply Shut Off</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Turn Valves to On Position</td><td>S-304</td></tr><tr><td>Faulty Induced Draft Blow er</td><td>◉</td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>Test Blow er</td><td>S-303</td></tr><tr><td>Dirty Flame Sensor, Low uA</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Clean Flame Sensor</td><td>S-314</td></tr><tr><td>Flame Sensor not in Flame, Low uA</td><td></td><td></td><td>1</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test/Adjust Position of Flame Sensor</td><td>S-314</td></tr><tr><td>Faulty Gas Valve</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td>◉</td><td>Replace Gas Valve</td><td>S-304</td></tr><tr><td>No High Stage Heat (2 Stage Only)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Check Thermostat, Control, Gas Valve</td><td>S-3,S-313,S-304</td></tr><tr><td>Open Auxillary Limit</td><td></td><td>◉</td><td></td><td>X</td><td></td><td></td><td></td><td></td><td></td><td>Reset Control</td><td>S-301</td></tr><tr><td>Improper Air Flow or Distribution</td><td></td><td></td><td></td><td>1</td><td></td><td></td><td></td><td></td><td>◉</td><td>Check Duct Static</td><td></td></tr><tr><td>Locking out on Main Limit</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Check Controls, Gas Press., &amp; Temp. Rise</td><td>S-300</td></tr><tr><td>Delayed gnition</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test for Delayed lgnition</td><td>S-308</td></tr><tr><td>Flashback</td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td></td><td></td><td>Test for Flashback</td><td>S-309</td></tr><tr><td>Orifice Size</td><td></td><td></td><td></td><td></td><td></td><td></td><td>0</td><td>◉</td><td>◉</td><td>Check Orifices</td><td>S-306</td></tr><tr><td>Gas Pressure</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td></td><td>0</td><td>◉</td><td>Check Gas Pressure</td><td>S-307</td></tr><tr><td>Cracked Heat Exchanger</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Q</td><td></td><td></td><td>Check Burner Flames</td><td>S-302</td></tr><tr><td>Stuck Gas Valve</td><td></td><td>◉</td><td></td><td></td><td></td><td></td><td>◉</td><td>◉</td><td></td><td>Replace Gas Valve</td><td>S-304</td></tr><tr><td>Furnace Undersized</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>◉</td><td>Replace w ith Proper Size Furnace</td><td></td></tr><tr><td>Faulty Pressure Sw itch</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Pressure Sw itch</td><td>S-310</td></tr><tr><td>Blocked or Restricted Flue</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>Check Flue/Draw dow n Pressure</td><td>S-310</td></tr><tr><td>Open Roll Out Sw itch</td><td></td><td>◉</td><td>1</td><td></td><td></td><td></td><td></td><td></td><td></td><td>Test Control</td><td>S-302</td></tr><tr><td>Bouncing On Pressure Sw itch</td><td></td><td></td><td>A</td><td></td><td></td><td></td><td></td><td></td><td>A</td><td>Test Negative Pressure</td><td>S-310</td></tr></table>\n\n33\n\n<!-- PAGE BREAK -->\n\nSERVICING\n\nTable of Contents\n\n<table><tr><td>S-1</td><td>Checking Voltage ...........................................</td><td>35</td><td>S-105B</td><td>Thermostatic Expansion Valve ......................</td><td>45</td></tr><tr><td>S-2</td><td>Checking Wiring .............................................</td><td>36</td><td>S-106</td><td>Overfeeding .....................................................</td><td>47</td></tr><tr><td>S-3</td><td>Checking Thermostat, Wiring &amp; Anticipator .</td><td>36</td><td>S-107</td><td>Underfeeding</td><td>47</td></tr><tr><td>S-3A</td><td>Thermostat &amp; Wiring .....................................</td><td>36</td><td>S-108</td><td>Superheat at.......................................................4.</td><td>47</td></tr><tr><td>S-3B</td><td>Cooling Anticipator .......................................</td><td>36</td><td>S-109</td><td>Checking Subcooling ....................................</td><td>49</td></tr><tr><td>S-3C</td><td>Heating Anticipator ........................................</td><td>36</td><td>S-110</td><td>Checking Expansion Valve Operation ...........</td><td>49</td></tr><tr><td>S-4</td><td>Checking Transformer &amp; Control Circuit .......</td><td>37</td><td>S-111</td><td>Fixed Orifice Restriction Devices ..................</td><td>49</td></tr><tr><td>S-7</td><td>Checking Contactor and/or Relays ................</td><td>37</td><td>S-112</td><td>Checking Restricted Liquid Line ....................</td><td>50</td></tr><tr><td>S-8</td><td>Checking Contactor Contacts .......................</td><td>37</td><td>S-113</td><td>RefrigerantOvercharge frigerantOvercharge...................................</td><td>50</td></tr><tr><td>S-9</td><td>Checking Fan Relay Contact ........................</td><td>38</td><td>S-114</td><td>Non-condensables</td><td>50</td></tr><tr><td>S-12</td><td>Checking High Pressure Control ...................</td><td>38</td><td>S-115</td><td>Compressor Burnout .....................................</td><td>50</td></tr><tr><td>S-13</td><td>Checking Low Pressure Control ....................</td><td>38</td><td>S-200</td><td>Checking Extedrnal Static Pressure .............</td><td>51</td></tr><tr><td>S-15</td><td>Checking Capacitor .......................................</td><td>38</td><td>S-201</td><td>Checking Temperature Rise ..........................</td><td>51</td></tr><tr><td>S-15A</td><td>Resistance Check</td><td>39</td><td>S-300</td><td>Testing Primary Limit</td><td>52</td></tr><tr><td>S-15B</td><td>Capacitance Check</td><td>39</td><td>S-301</td><td>Testing Auxiliary Limit</td><td>52</td></tr><tr><td>S-16C</td><td>Checking ECM Motor Windings ....................</td><td>40</td><td>S-302</td><td>Checking Flame Rollout Switch</td><td>53</td></tr><tr><td>S-16D</td><td>Checking EEM Motors ...................................</td><td>40</td><td>S-303</td><td>Testing Inducer Motor ...................................</td><td>54</td></tr><tr><td>S-17</td><td>Checking Compressor Windings ...................</td><td>41</td><td>S-304</td><td>Testing Gas Valve</td><td>54</td></tr><tr><td>S-17A</td><td>Resistance Test ............................................</td><td>41</td><td>S-305</td><td>Checking Main Burners</td><td>55</td></tr><tr><td>S-17B</td><td>Ground Test ..................................................</td><td>42</td><td>S-306</td><td>Checking Orifices ............................................</td><td>55</td></tr><tr><td>S-17D</td><td>Operation Test ...............................................</td><td>42</td><td>S-307</td><td>Checking Gas Pressure</td><td>56</td></tr><tr><td>S-18</td><td>Testing Crankcase Heater (optional item) .....</td><td>43</td><td>S-308</td><td>Checking For Delayed Ignition ......................</td><td>57</td></tr><tr><td>S-100</td><td>Refrigeration Repair Practice .........................</td><td>43</td><td>S-309</td><td>Checking for Flashback ..................................</td><td>57</td></tr><tr><td>S-101</td><td>Leak Testing</td><td>43</td><td>S-310</td><td>Checking Pressure Control</td><td>57</td></tr><tr><td>S-102</td><td>Evacuation ......................................................</td><td>43</td><td>S-311</td><td>High Altitude Application ...............................</td><td>58</td></tr><tr><td>S-103</td><td>Charging .........................................................</td><td>44</td><td>S-313</td><td>Testing Ignition Control Module .....................</td><td>58</td></tr><tr><td>S-104</td><td>Checking Compressor Efficiency ..................</td><td>45</td><td>S-314</td><td>Checking Flame Sensor ................................</td><td>60</td></tr></table>\n\nNWARNING →\nHIGH VOLTAGE!\nDisconnect ALL power before servicing or installing this unit. Multiple power sources\nmay be present. Failure to do so may cause property damage, personal injury or death.\n\ns [ELECTRIC_SHOCK_WARNING_ICON] th.\n\n\n34\n\n<!-- PAGE BREAK -->\n\nSERVICING\nS-1 CHECKING VOLTAGE\n\n⚠️\nWARNING\nHIGH VOLTAGE!\nDisconnect ALL power before servicing\nor installing this unit. Multiple power\nsources may be present. Failure to do so\nmay cause property damage, personal injury\nor death.\n[ELECTRIC SHOCK HAZARD ICON]\n\n\n1. Remove doors, control panel cover, etc. from unit being\ntested.\nWith power ON:\n\nWARNING\nLine Voltage now present.\n\n2. Using a voltmeter, measure the voltage across terminals\nL1 and L2 of the contactor for single phase units, and L3,\nfor 3 phase units.\n3. No reading - indicates open wiring, open fuse(s) no power\nor etc. from unit to fused disconnect service. Repair as\nneeded.\n4. With ample voltage at line voltage connectors, energize\nthe unit.\n5. Measure the voltage with the unit starting and operating,\nand determine the unit Locked Rotor Voltage.\nLocked Rotor Voltage is the actual voltage available at\nthe compressor during starting, locked rotor, or a stalled\ncondition. Measured voltage should be above minimum\nlisted in chart below.\nTo measure Locked Rotor Voltage attach a voltmeter to\nthe run \"R\" and common \"C\" terminals of the compressor,\nor to the T<sub>1</sub> and T<sub>2</sub> terminals of the contactor. Start the unit\nand allow the compressor to run for several seconds, then\nshut down the unit. Immediately attempt to restart the\nunit while measuring the Locked Rotor Voltage.\n6. Voltmeter should read within the voltage tabulation as\nshown. If the voltage falls below the minimum voltage,\ncheck the line wire size. Long runs of undersized wire can\ncause low voltage. If wire size is adequate, notify the local\npower company in regards to either low or high voltage.\n\n<table><tr><td colspan=\"3\">Unit Supply Voltage</td></tr><tr><td>Voltage</td><td>Min.</td><td>Max.</td></tr><tr><td>460</td><td>437</td><td>506</td></tr><tr><td>208/230</td><td>198</td><td>253</td></tr></table>\n\nThree phase units require a balanced 3 phase power supply\nto operate. If the percentage of voltage imbalance exceeds\n3% the unit must not be operated until the voltage condition\nis corrected.\n\nMax. Voltage Deviation\n% Voltage = From Average Voltage X 100\nImbalance Average Voltage\nTo find the percentage of imbalance, measure the incoming\npower supply.\nL1 - L2 = 240V\nL1 - L3 = 232V Avg. V = 710 = 236.7\nL2 - L3 = 238V 3\nTotal 710V\n\nTo find Max. deviation: 240 - 236.7 = +3.3\n232 - 236.7 = -4.7\n238 - 236.7 = +1.3\nMax deviation was 4.7V\n% Voltage Imbalance = 4.7 = 1.99%\n236.7\n\nIf the percentage of imbalance had exceeded 3%, it must be\ndetermined if the imbalance is in the incoming power supply\nor the equipment. To do this rotate the legs of the incoming\npower and retest voltage as shown below.\n\n<figure type=\"DIAGRAM\">The figure illustrates a wiring modification diagram, likely for a three-phase electrical connection. It displays two sets of terminal blocks, each with L1, L2, and L3 connections. \n\n<description>The diagram shows the top block with original voltage readings: L1-L2=240V, L1-L3=227V, and L2-L3=238V. Beside this, text instructs to 'Rotate all 3 incoming legs as shown.' Below this, the bottom block shows the rewired connections where the wires are crossed, resulting in new voltage readings: L1-L2=227V, L1-L3=238V, and L2-L3=240V. The connections are drawn as curved lines connecting the L1, L2, and L3 terminals from the top block to the bottom block in a swapped configuration.</description> L1 - L2 = 240V L1 - L3 = 227V L2 - L3 = 238V Rotate all 3 incoming legs as shown. L1 - L2 = 227V L1 - L3 = 238V L2 - L3 = 240V</figure>\n\nBy the voltage readings we see that the imbalance rotated or\ntraveled with the switching of the incoming legs. Therefore the\nimbalance lies within the incoming power supply.\n\n35\n\n<!-- doc_id=parse-01m7ry0aegtgbhpcfmv9tr3pj6 -->",
  "structure": {
    "type": "document",
    "markdown": null,
    "children": [
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 1,
          "range": {
            "start": 0,
            "end": 1345
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 0,
                "end": 20
              },
              "box": {
                "xmin": 0.19147,
                "ymin": 0.10853,
                "xmax": 0.83701,
                "ymax": 0.16179
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 0,
                  "end": 8
                },
                "box": {
                  "xmin": 0.20223,
                  "ymin": 0.11557,
                  "xmax": 0.43579,
                  "ymax": 0.15401
                },
                "confidence": 0.99
              },
              {
                "page": 1,
                "range": {
                  "start": 8,
                  "end": 20
                },
                "box": {
                  "xmin": 0.45751,
                  "ymin": 0.11564,
                  "xmax": 0.8268,
                  "ymax": 0.15461
                },
                "confidence": 0.89
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-1",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 22,
                "end": 102
              },
              "box": {
                "xmin": 0.31051,
                "ymin": 0.18416,
                "xmax": 0.74826,
                "ymax": 0.31162
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 22,
                  "end": 30
                },
                "box": {
                  "xmin": 0.37519,
                  "ymin": 0.19145,
                  "xmax": 0.52504,
                  "ymax": 0.21334
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 30,
                  "end": 33
                },
                "box": {
                  "xmin": 0.53852,
                  "ymin": 0.19204,
                  "xmax": 0.57294,
                  "ymax": 0.21341
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 33,
                  "end": 38
                },
                "box": {
                  "xmin": 0.58315,
                  "ymin": 0.19136,
                  "xmax": 0.67188,
                  "ymax": 0.21305
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 38,
                  "end": 42
                },
                "box": {
                  "xmin": 0.32028,
                  "ymin": 0.222,
                  "xmax": 0.38184,
                  "ymax": 0.24452
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 42,
                  "end": 51
                },
                "box": {
                  "xmin": 0.39307,
                  "ymin": 0.22189,
                  "xmax": 0.50802,
                  "ymax": 0.24454
                },
                "confidence": 0.99
              },
              {
                "page": 1,
                "range": {
                  "start": 51,
                  "end": 59
                },
                "box": {
                  "xmin": 0.51918,
                  "ymin": 0.22182,
                  "xmax": 0.64936,
                  "ymax": 0.24921
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 59,
                  "end": 65
                },
                "box": {
                  "xmin": 0.66028,
                  "ymin": 0.22175,
                  "xmax": 0.7398,
                  "ymax": 0.24438
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 65,
                  "end": 70
                },
                "box": {
                  "xmin": 0.33693,
                  "ymin": 0.25175,
                  "xmax": 0.4024,
                  "ymax": 0.27497
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 70,
                  "end": 77
                },
                "box": {
                  "xmin": 0.41531,
                  "ymin": 0.25152,
                  "xmax": 0.52681,
                  "ymax": 0.27462
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 77,
                  "end": 89
                },
                "box": {
                  "xmin": 0.53884,
                  "ymin": 0.25162,
                  "xmax": 0.71087,
                  "ymax": 0.27936
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 89,
                  "end": 91
                },
                "box": {
                  "xmin": 0.41203,
                  "ymin": 0.28297,
                  "xmax": 0.43457,
                  "ymax": 0.30407
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 91,
                  "end": 102
                },
                "box": {
                  "xmin": 0.44788,
                  "ymin": 0.28239,
                  "xmax": 0.63792,
                  "ymax": 0.30439
                },
                "confidence": 0.99
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "figure",
            "id": "figure-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 104,
                "end": 822
              },
              "box": {
                "xmin": 0.25823,
                "ymin": 0.32538,
                "xmax": 0.89276,
                "ymax": 0.73288
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 104,
                  "end": 822
                },
                "box": {
                  "xmin": 0.25823,
                  "ymin": 0.32538,
                  "xmax": 0.89276,
                  "ymax": 0.73288
                }
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-2",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 824,
                "end": 1009
              },
              "box": {
                "xmin": 0.57711,
                "ymin": 0.73369,
                "xmax": 0.94907,
                "ymax": 0.79775
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 824,
                  "end": 829
                },
                "box": {
                  "xmin": 0.58282,
                  "ymin": 0.73839,
                  "xmax": 0.61307,
                  "ymax": 0.74922
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 829,
                  "end": 836
                },
                "box": {
                  "xmin": 0.61883,
                  "ymin": 0.73847,
                  "xmax": 0.66698,
                  "ymax": 0.74926
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 836,
                  "end": 840
                },
                "box": {
                  "xmin": 0.6717,
                  "ymin": 0.73841,
                  "xmax": 0.69233,
                  "ymax": 0.749
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 840,
                  "end": 848
                },
                "box": {
                  "xmin": 0.69721,
                  "ymin": 0.73838,
                  "xmax": 0.74785,
                  "ymax": 0.74939
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 848,
                  "end": 853
                },
                "box": {
                  "xmin": 0.7536,
                  "ymin": 0.73836,
                  "xmax": 0.78199,
                  "ymax": 0.74919
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 853,
                  "end": 860
                },
                "box": {
                  "xmin": 0.78734,
                  "ymin": 0.73837,
                  "xmax": 0.83521,
                  "ymax": 0.75109
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 860,
                  "end": 869
                },
                "box": {
                  "xmin": 0.84124,
                  "ymin": 0.73839,
                  "xmax": 0.90547,
                  "ymax": 0.75112
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 869,
                  "end": 874
                },
                "box": {
                  "xmin": 0.91084,
                  "ymin": 0.73836,
                  "xmax": 0.94259,
                  "ymax": 0.74918
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 874,
                  "end": 887
                },
                "box": {
                  "xmin": 0.58322,
                  "ymin": 0.75197,
                  "xmax": 0.6801,
                  "ymax": 0.7647
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 887,
                  "end": 896
                },
                "box": {
                  "xmin": 0.6862,
                  "ymin": 0.75193,
                  "xmax": 0.75628,
                  "ymax": 0.76311
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 896,
                  "end": 899
                },
                "box": {
                  "xmin": 0.76138,
                  "ymin": 0.75208,
                  "xmax": 0.77504,
                  "ymax": 0.7628
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 899,
                  "end": 903
                },
                "box": {
                  "xmin": 0.77987,
                  "ymin": 0.75197,
                  "xmax": 0.80788,
                  "ymax": 0.76288
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 903,
                  "end": 912
                },
                "box": {
                  "xmin": 0.81246,
                  "ymin": 0.75198,
                  "xmax": 0.87884,
                  "ymax": 0.76297
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 912,
                  "end": 921
                },
                "box": {
                  "xmin": 0.88436,
                  "ymin": 0.75192,
                  "xmax": 0.94293,
                  "ymax": 0.763
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 921,
                  "end": 930
                },
                "box": {
                  "xmin": 0.58327,
                  "ymin": 0.76563,
                  "xmax": 0.64298,
                  "ymax": 0.77668
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 930,
                  "end": 932
                },
                "box": {
                  "xmin": 0.64539,
                  "ymin": 0.76569,
                  "xmax": 0.65216,
                  "ymax": 0.77655
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 932,
                  "end": 941
                },
                "box": {
                  "xmin": 0.65501,
                  "ymin": 0.76559,
                  "xmax": 0.70961,
                  "ymax": 0.77655
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 941,
                  "end": 950
                },
                "box": {
                  "xmin": 0.71334,
                  "ymin": 0.76554,
                  "xmax": 0.77276,
                  "ymax": 0.77657
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 950,
                  "end": 953
                },
                "box": {
                  "xmin": 0.77618,
                  "ymin": 0.76576,
                  "xmax": 0.79024,
                  "ymax": 0.77634
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 953,
                  "end": 960
                },
                "box": {
                  "xmin": 0.79302,
                  "ymin": 0.76571,
                  "xmax": 0.84553,
                  "ymax": 0.77658
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 960,
                  "end": 966
                },
                "box": {
                  "xmin": 0.84888,
                  "ymin": 0.76566,
                  "xmax": 0.89426,
                  "ymax": 0.77645
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 966,
                  "end": 973
                },
                "box": {
                  "xmin": 0.89839,
                  "ymin": 0.76557,
                  "xmax": 0.94216,
                  "ymax": 0.77641
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 973,
                  "end": 978
                },
                "box": {
                  "xmin": 0.62895,
                  "ymin": 0.78102,
                  "xmax": 0.6655,
                  "ymax": 0.79174
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 978,
                  "end": 993
                },
                "box": {
                  "xmin": 0.66712,
                  "ymin": 0.78104,
                  "xmax": 0.77517,
                  "ymax": 0.79185
                },
                "confidence": 0.94
              },
              {
                "page": 1,
                "range": {
                  "start": 993,
                  "end": 1001
                },
                "box": {
                  "xmin": 0.77736,
                  "ymin": 0.78103,
                  "xmax": 0.82857,
                  "ymax": 0.79183
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1001,
                  "end": 1009
                },
                "box": {
                  "xmin": 0.83118,
                  "ymin": 0.78098,
                  "xmax": 0.89692,
                  "ymax": 0.79186
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-3",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1011,
                "end": 1261
              },
              "box": {
                "xmin": 0.15432,
                "ymin": 0.83469,
                "xmax": 0.63335,
                "ymax": 0.89093
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1011,
                  "end": 1016
                },
                "box": {
                  "xmin": 0.16027,
                  "ymin": 0.83951,
                  "xmax": 0.18654,
                  "ymax": 0.84913
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1016,
                  "end": 1023
                },
                "box": {
                  "xmin": 0.18994,
                  "ymin": 0.83963,
                  "xmax": 0.23384,
                  "ymax": 0.84915
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1023,
                  "end": 1026
                },
                "box": {
                  "xmin": 0.23693,
                  "ymin": 0.8396,
                  "xmax": 0.24748,
                  "ymax": 0.84903
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1026,
                  "end": 1029
                },
                "box": {
                  "xmin": 0.25066,
                  "ymin": 0.84007,
                  "xmax": 0.26268,
                  "ymax": 0.84913
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1029,
                  "end": 1032
                },
                "box": {
                  "xmin": 0.266,
                  "ymin": 0.83964,
                  "xmax": 0.28172,
                  "ymax": 0.84912
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1032,
                  "end": 1037
                },
                "box": {
                  "xmin": 0.28536,
                  "ymin": 0.83964,
                  "xmax": 0.3145,
                  "ymax": 0.84911
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1037,
                  "end": 1040
                },
                "box": {
                  "xmin": 0.3178,
                  "ymin": 0.83957,
                  "xmax": 0.3329,
                  "ymax": 0.85055
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1040,
                  "end": 1051
                },
                "box": {
                  "xmin": 0.33622,
                  "ymin": 0.83948,
                  "xmax": 0.38905,
                  "ymax": 0.85053
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1051,
                  "end": 1066
                },
                "box": {
                  "xmin": 0.39272,
                  "ymin": 0.83956,
                  "xmax": 0.47384,
                  "ymax": 0.85057
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1066,
                  "end": 1074
                },
                "box": {
                  "xmin": 0.47683,
                  "ymin": 0.83963,
                  "xmax": 0.51849,
                  "ymax": 0.84923
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1074,
                  "end": 1079
                },
                "box": {
                  "xmin": 0.52208,
                  "ymin": 0.83945,
                  "xmax": 0.55826,
                  "ymax": 0.84908
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1079,
                  "end": 1091
                },
                "box": {
                  "xmin": 0.56134,
                  "ymin": 0.83956,
                  "xmax": 0.62818,
                  "ymax": 0.84922
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1091,
                  "end": 1097
                },
                "box": {
                  "xmin": 0.16068,
                  "ymin": 0.85159,
                  "xmax": 0.18821,
                  "ymax": 0.86286
                },
                "confidence": 0.99
              },
              {
                "page": 1,
                "range": {
                  "start": 1097,
                  "end": 1105
                },
                "box": {
                  "xmin": 0.1919,
                  "ymin": 0.8514,
                  "xmax": 0.25058,
                  "ymax": 0.86126
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1105,
                  "end": 1110
                },
                "box": {
                  "xmin": 0.25382,
                  "ymin": 0.85161,
                  "xmax": 0.28336,
                  "ymax": 0.86117
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1110,
                  "end": 1114
                },
                "box": {
                  "xmin": 0.28695,
                  "ymin": 0.85206,
                  "xmax": 0.30654,
                  "ymax": 0.86106
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1114,
                  "end": 1121
                },
                "box": {
                  "xmin": 0.30967,
                  "ymin": 0.85327,
                  "xmax": 0.35637,
                  "ymax": 0.86113
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1121,
                  "end": 1125
                },
                "box": {
                  "xmin": 0.35985,
                  "ymin": 0.85332,
                  "xmax": 0.382,
                  "ymax": 0.8629
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1125,
                  "end": 1140
                },
                "box": {
                  "xmin": 0.38548,
                  "ymin": 0.85155,
                  "xmax": 0.46207,
                  "ymax": 0.86297
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1140,
                  "end": 1144
                },
                "box": {
                  "xmin": 0.46516,
                  "ymin": 0.85159,
                  "xmax": 0.4823,
                  "ymax": 0.86096
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1144,
                  "end": 1153
                },
                "box": {
                  "xmin": 0.48545,
                  "ymin": 0.85209,
                  "xmax": 0.53451,
                  "ymax": 0.86304
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1153,
                  "end": 1160
                },
                "box": {
                  "xmin": 0.53781,
                  "ymin": 0.85173,
                  "xmax": 0.58608,
                  "ymax": 0.86282
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1160,
                  "end": 1163
                },
                "box": {
                  "xmin": 0.58946,
                  "ymin": 0.85326,
                  "xmax": 0.60323,
                  "ymax": 0.86098
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1163,
                  "end": 1172
                },
                "box": {
                  "xmin": 0.16057,
                  "ymin": 0.86366,
                  "xmax": 0.21203,
                  "ymax": 0.87485
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1172,
                  "end": 1179
                },
                "box": {
                  "xmin": 0.21576,
                  "ymin": 0.86341,
                  "xmax": 0.24827,
                  "ymax": 0.87496
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1179,
                  "end": 1183
                },
                "box": {
                  "xmin": 0.25207,
                  "ymin": 0.86352,
                  "xmax": 0.27494,
                  "ymax": 0.87311
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1183,
                  "end": 1186
                },
                "box": {
                  "xmin": 0.27869,
                  "ymin": 0.86389,
                  "xmax": 0.2908,
                  "ymax": 0.87301
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1186,
                  "end": 1195
                },
                "box": {
                  "xmin": 0.29499,
                  "ymin": 0.86341,
                  "xmax": 0.34816,
                  "ymax": 0.87476
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1195,
                  "end": 1203
                },
                "box": {
                  "xmin": 0.35161,
                  "ymin": 0.86347,
                  "xmax": 0.39411,
                  "ymax": 0.87323
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1203,
                  "end": 1214
                },
                "box": {
                  "xmin": 0.39841,
                  "ymin": 0.86348,
                  "xmax": 0.46466,
                  "ymax": 0.87505
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1214,
                  "end": 1217
                },
                "box": {
                  "xmin": 0.46868,
                  "ymin": 0.86509,
                  "xmax": 0.48197,
                  "ymax": 0.87287
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1217,
                  "end": 1226
                },
                "box": {
                  "xmin": 0.48534,
                  "ymin": 0.86355,
                  "xmax": 0.53442,
                  "ymax": 0.87324
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1226,
                  "end": 1236
                },
                "box": {
                  "xmin": 0.54358,
                  "ymin": 0.8635,
                  "xmax": 0.60418,
                  "ymax": 0.87484
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1236,
                  "end": 1239
                },
                "box": {
                  "xmin": 0.60798,
                  "ymin": 0.86349,
                  "xmax": 0.62371,
                  "ymax": 0.8748
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1239,
                  "end": 1242
                },
                "box": {
                  "xmin": 0.16055,
                  "ymin": 0.87726,
                  "xmax": 0.17606,
                  "ymax": 0.88581
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1242,
                  "end": 1254
                },
                "box": {
                  "xmin": 0.18054,
                  "ymin": 0.87593,
                  "xmax": 0.24473,
                  "ymax": 0.8874
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1254,
                  "end": 1261
                },
                "box": {
                  "xmin": 0.24838,
                  "ymin": 0.8774,
                  "xmax": 0.29256,
                  "ymax": 0.88747
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "marginalia",
            "id": "marginalia-0",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1263,
                "end": 1320
              },
              "box": {
                "xmin": 0.33453,
                "ymin": 0.90556,
                "xmax": 0.72694,
                "ymax": 0.92648
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1263,
                  "end": 1273
                },
                "box": {
                  "xmin": 0.33941,
                  "ymin": 0.91037,
                  "xmax": 0.39835,
                  "ymax": 0.92204
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1273,
                  "end": 1275
                },
                "box": {
                  "xmin": 0.40007,
                  "ymin": 0.91052,
                  "xmax": 0.412,
                  "ymax": 0.92009
                },
                "confidence": 0.96
              },
              {
                "page": 1,
                "range": {
                  "start": 1275,
                  "end": 1285
                },
                "box": {
                  "xmin": 0.41423,
                  "ymin": 0.91052,
                  "xmax": 0.47922,
                  "ymax": 0.92003
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1285,
                  "end": 1293
                },
                "box": {
                  "xmin": 0.48206,
                  "ymin": 0.9105,
                  "xmax": 0.54125,
                  "ymax": 0.92018
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1293,
                  "end": 1307
                },
                "box": {
                  "xmin": 0.54459,
                  "ymin": 0.9105,
                  "xmax": 0.62964,
                  "ymax": 0.92197
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1307,
                  "end": 1316
                },
                "box": {
                  "xmin": 0.63323,
                  "ymin": 0.91056,
                  "xmax": 0.69449,
                  "ymax": 0.92202
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1316,
                  "end": 1320
                },
                "box": {
                  "xmin": 0.69776,
                  "ymin": 0.91063,
                  "xmax": 0.72178,
                  "ymax": 0.91995
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "marginalia",
            "id": "marginalia-1",
            "span": null,
            "grounding": {
              "page": 1,
              "range": {
                "start": 1322,
                "end": 1343
              },
              "box": {
                "xmin": 0.85479,
                "ymin": 0.83279,
                "xmax": 0.96547,
                "ymax": 0.87035
              }
            },
            "atomic_grounding": [
              {
                "page": 1,
                "range": {
                  "start": 1322,
                  "end": 1334
                },
                "box": {
                  "xmin": 0.86155,
                  "ymin": 0.83723,
                  "xmax": 0.95881,
                  "ymax": 0.84886
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1334,
                  "end": 1339
                },
                "box": {
                  "xmin": 0.889,
                  "ymin": 0.8526,
                  "xmax": 0.91868,
                  "ymax": 0.86588
                },
                "confidence": 1.0
              },
              {
                "page": 1,
                "range": {
                  "start": 1339,
                  "end": 1343
                },
                "box": {
                  "xmin": 0.92202,
                  "ymin": 0.85257,
                  "xmax": 0.95868,
                  "ymax": 0.86388
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          }
        ]
      },
      {
        "type": "page",
        "page": null,
        "span": null,
        "width": null,
        "height": null,
        "dpi": null,
        "grounding": {
          "page": 2,
          "range": {
            "start": 1366,
            "end": 11818
          },
          "box": {
            "xmin": 0.0,
            "ymin": 0.0,
            "xmax": 1.0,
            "ymax": 1.0
          }
        },
        "markdown": null,
        "status": "ok",
        "reason": null,
        "children": [
          {
            "type": "text",
            "id": "text-4",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1366,
                "end": 1375
              },
              "box": {
                "xmin": 0.03665,
                "ymin": 0.04347,
                "xmax": 0.21068,
                "ymax": 0.07534
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1366,
                  "end": 1375
                },
                "box": {
                  "xmin": 0.04292,
                  "ymin": 0.04967,
                  "xmax": 0.2038,
                  "ymax": 0.07006
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "text",
            "id": "text-5",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1377,
                "end": 1399
              },
              "box": {
                "xmin": 0.33372,
                "ymin": 0.08584,
                "xmax": 0.61677,
                "ymax": 0.10915
              }
            },
            "atomic_grounding": [
              {
                "page": 2,
                "range": {
                  "start": 1377,
                  "end": 1385
                },
                "box": {
                  "xmin": 0.33957,
                  "ymin": 0.0902,
                  "xmax": 0.43206,
                  "ymax": 0.10465
                },
                "confidence": 1.0
              },
              {
                "page": 2,
                "range": {
                  "start": 1385,
                  "end": 1394
                },
                "box": {
                  "xmin": 0.43606,
                  "ymin": 0.09035,
                  "xmax": 0.5364,
                  "ymax": 0.10458
                },
                "confidence": 1.0
              },
              {
                "page": 2,
                "range": {
                  "start": 1394,
                  "end": 1399
                },
                "box": {
                  "xmin": 0.5399,
                  "ymin": 0.09027,
                  "xmax": 0.61081,
                  "ymax": 0.10438
                },
                "confidence": 1.0
              }
            ],
            "markdown": null,
            "children": null,
            "row": null,
            "col": null,
            "colspan": null,
            "rowspan": null
          },
          {
            "type": "table",
            "id": "table-0",
            "span": null,
            "grounding": {
              "page": 2,
              "range": {
                "start": 1401,
                "end": 11812
              },
              "box": {
                "xmin": 0.04595,
                "ymin": 0.12873,
                "xmax": 0.89788,
                "ymax": 0.82216
              }
            },
            "atomic_grounding": null,
            "markdown": null,
            "children": [
              {
                "type": "table_cell",
                "id": "table_cell-0",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1416,
                    "end": 1426
                  },
                  "box": {
                    "xmin": 0.04604,
                    "ymin": 0.12873,
                    "xmax": 0.24081,
                    "ymax": 0.16522
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1416,
                      "end": 1419
                    },
                    "box": {
                      "xmin": 0.10261,
                      "ymin": 0.14164,
                      "xmax": 0.12875,
                      "ymax": 0.14983
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1420,
                      "end": 1426
                    },
                    "box": {
                      "xmin": 0.12968,
                      "ymin": 0.14173,
                      "xmax": 0.16159,
                      "ymax": 0.15146
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-1",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1447,
                    "end": 1457
                  },
                  "box": {
                    "xmin": 0.2408,
                    "ymin": 0.12875,
                    "xmax": 0.39301,
                    "ymax": 0.16513
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1447,
                      "end": 1449
                    },
                    "box": {
                      "xmin": 0.28534,
                      "ymin": 0.14187,
                      "xmax": 0.30031,
                      "ymax": 0.14984
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1450,
                      "end": 1457
                    },
                    "box": {
                      "xmin": 0.30291,
                      "ymin": 0.14167,
                      "xmax": 0.34682,
                      "ymax": 0.15133
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 1,
                "colspan": 7,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-2",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1478,
                    "end": 1527
                  },
                  "box": {
                    "xmin": 0.39299,
                    "ymin": 0.12876,
                    "xmax": 0.5893,
                    "ymax": 0.16505
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1478,
                      "end": 1492
                    },
                    "box": {
                      "xmin": 0.40596,
                      "ymin": 0.13604,
                      "xmax": 0.48865,
                      "ymax": 0.14562
                    },
                    "confidence": 0.91
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1493,
                      "end": 1499
                    },
                    "box": {
                      "xmin": 0.52406,
                      "ymin": 0.13081,
                      "xmax": 0.56648,
                      "ymax": 0.14018
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1500,
                      "end": 1507
                    },
                    "box": {
                      "xmin": 0.42535,
                      "ymin": 0.14753,
                      "xmax": 0.46905,
                      "ymax": 0.15713
                    },
                    "confidence": 0.97
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1508,
                      "end": 1517
                    },
                    "box": {
                      "xmin": 0.51768,
                      "ymin": 0.14195,
                      "xmax": 0.57408,
                      "ymax": 0.15151
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1518,
                      "end": 1527
                    },
                    "box": {
                      "xmin": 0.51449,
                      "ymin": 0.1539,
                      "xmax": 0.57552,
                      "ymax": 0.16187
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 8,
                "colspan": 9,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-3",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1548,
                    "end": 1566
                  },
                  "box": {
                    "xmin": 0.58929,
                    "ymin": 0.12878,
                    "xmax": 0.84868,
                    "ymax": 0.35457
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1548,
                      "end": 1552
                    },
                    "box": {
                      "xmin": 0.6778,
                      "ymin": 0.24802,
                      "xmax": 0.70745,
                      "ymax": 0.25738
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1553,
                      "end": 1559
                    },
                    "box": {
                      "xmin": 0.70943,
                      "ymin": 0.24804,
                      "xmax": 0.75917,
                      "ymax": 0.2573
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1560,
                      "end": 1566
                    },
                    "box": {
                      "xmin": 0.69209,
                      "ymin": 0.26108,
                      "xmax": 0.74744,
                      "ymax": 0.27238
                    },
                    "confidence": 1.0
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 17,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-4",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1587,
                    "end": 1612
                  },
                  "box": {
                    "xmin": 0.84865,
                    "ymin": 0.1288,
                    "xmax": 0.89782,
                    "ymax": 0.35458
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1587,
                      "end": 1593
                    },
                    "box": {
                      "xmin": 0.8657,
                      "ymin": 0.2428,
                      "xmax": 0.87779,
                      "ymax": 0.27727
                    },
                    "confidence": 0.79
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1594,
                      "end": 1598
                    },
                    "box": {
                      "xmin": 0.86608,
                      "ymin": 0.21836,
                      "xmax": 0.8777,
                      "ymax": 0.24311
                    },
                    "confidence": 0.91
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1599,
                      "end": 1602
                    },
                    "box": {
                      "xmin": 0.86601,
                      "ymin": 0.20062,
                      "xmax": 0.87767,
                      "ymax": 0.21609
                    },
                    "confidence": 0.87
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1603,
                      "end": 1607
                    },
                    "box": {
                      "xmin": 0.86597,
                      "ymin": 0.28692,
                      "xmax": 0.87772,
                      "ymax": 0.30674
                    },
                    "confidence": 0.39
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1608,
                      "end": 1609
                    },
                    "box": {
                      "xmin": 0.86667,
                      "ymin": 0.30907,
                      "xmax": 0.87775,
                      "ymax": 0.32133
                    },
                    "confidence": 0.32
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1610,
                      "end": 1612
                    },
                    "box": {
                      "xmin": 0.86612,
                      "ymin": 0.32035,
                      "xmax": 0.87758,
                      "ymax": 0.32733
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 0,
                "col": 18,
                "colspan": 1,
                "rowspan": 2
              },
              {
                "type": "table_cell",
                "id": "table_cell-5",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1630,
                    "end": 1693
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.16513,
                    "xmax": 0.24083,
                    "ymax": 0.35448
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1630,
                      "end": 1638
                    },
                    "box": {
                      "xmin": 0.07295,
                      "ymin": 0.22926,
                      "xmax": 0.14248,
                      "ymax": 0.23852
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1639,
                      "end": 1644
                    },
                    "box": {
                      "xmin": 0.1453,
                      "ymin": 0.2293,
                      "xmax": 0.19269,
                      "ymax": 0.23857
                    },
                    "confidence": 0.97
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1645,
                      "end": 1649
                    },
                    "box": {
                      "xmin": 0.06884,
                      "ymin": 0.25486,
                      "xmax": 0.10632,
                      "ymax": 0.26415
                    },
                    "confidence": 0.95
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1650,
                      "end": 1652
                    },
                    "box": {
                      "xmin": 0.10968,
                      "ymin": 0.25493,
                      "xmax": 0.12465,
                      "ymax": 0.26371
                    },
                    "confidence": 0.95
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1653,
                      "end": 1661
                    },
                    "box": {
                      "xmin": 0.12745,
                      "ymin": 0.25489,
                      "xmax": 0.19552,
                      "ymax": 0.26409
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1662,
                      "end": 1667
                    },
                    "box": {
                      "xmin": 0.07785,
                      "ymin": 0.26768,
                      "xmax": 0.12065,
                      "ymax": 0.27758
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1668,
                      "end": 1676
                    },
                    "box": {
                      "xmin": 0.12352,
                      "ymin": 0.2681,
                      "xmax": 0.18754,
                      "ymax": 0.27703
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1677,
                      "end": 1686
                    },
                    "box": {
                      "xmin": 0.06614,
                      "ymin": 0.28045,
                      "xmax": 0.14318,
                      "ymax": 0.29081
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1687,
                      "end": 1693
                    },
                    "box": {
                      "xmin": 0.14514,
                      "ymin": 0.28092,
                      "xmax": 0.19837,
                      "ymax": 0.29041
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-6",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1702,
                    "end": 1716
                  },
                  "box": {
                    "xmin": 0.24081,
                    "ymin": 0.16512,
                    "xmax": 0.2625,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1702,
                      "end": 1707
                    },
                    "box": {
                      "xmin": 0.24488,
                      "ymin": 0.33286,
                      "xmax": 0.25537,
                      "ymax": 0.35446
                    },
                    "confidence": 0.84
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1708,
                      "end": 1711
                    },
                    "box": {
                      "xmin": 0.24516,
                      "ymin": 0.29929,
                      "xmax": 0.25479,
                      "ymax": 0.31269
                    },
                    "confidence": 0.81
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1712,
                      "end": 1716
                    },
                    "box": {
                      "xmin": 0.2454,
                      "ymin": 0.27894,
                      "xmax": 0.25488,
                      "ymax": 0.29606
                    },
                    "confidence": 0.46
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-7",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1725,
                    "end": 1762
                  },
                  "box": {
                    "xmin": 0.26247,
                    "ymin": 0.1651,
                    "xmax": 0.2845,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1725,
                      "end": 1737
                    },
                    "box": {
                      "xmin": 0.26637,
                      "ymin": 0.30328,
                      "xmax": 0.27727,
                      "ymax": 0.3512
                    },
                    "confidence": 0.38
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1738,
                      "end": 1741
                    },
                    "box": {
                      "xmin": 0.26643,
                      "ymin": 0.28718,
                      "xmax": 0.27664,
                      "ymax": 0.30748
                    },
                    "confidence": 0.45
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1742,
                      "end": 1749
                    },
                    "box": {
                      "xmin": 0.26686,
                      "ymin": 0.26577,
                      "xmax": 0.27657,
                      "ymax": 0.2946
                    },
                    "confidence": 0.89
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1750,
                      "end": 1753
                    },
                    "box": {
                      "xmin": 0.26619,
                      "ymin": 0.25726,
                      "xmax": 0.27647,
                      "ymax": 0.26859
                    },
                    "confidence": 0.43
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1754,
                      "end": 1757
                    },
                    "box": {
                      "xmin": 0.2662,
                      "ymin": 0.24128,
                      "xmax": 0.27659,
                      "ymax": 0.25375
                    },
                    "confidence": 0.95
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1758,
                      "end": 1762
                    },
                    "box": {
                      "xmin": 0.26793,
                      "ymin": 0.22355,
                      "xmax": 0.27634,
                      "ymax": 0.23943
                    },
                    "confidence": 0.77
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-8",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1771,
                    "end": 1800
                  },
                  "box": {
                    "xmin": 0.28444,
                    "ymin": 0.16509,
                    "xmax": 0.30636,
                    "ymax": 0.35449
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1771,
                      "end": 1776
                    },
                    "box": {
                      "xmin": 0.2893,
                      "ymin": 0.32524,
                      "xmax": 0.29986,
                      "ymax": 0.3483
                    },
                    "confidence": 0.4
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1777,
                      "end": 1781
                    },
                    "box": {
                      "xmin": 0.28805,
                      "ymin": 0.26563,
                      "xmax": 0.29865,
                      "ymax": 0.2854
                    },
                    "confidence": 0.91
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1782,
                      "end": 1786
                    },
                    "box": {
                      "xmin": 0.28823,
                      "ymin": 0.25756,
                      "xmax": 0.29817,
                      "ymax": 0.26961
                    },
                    "confidence": 0.91
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1787,
                      "end": 1793
                    },
                    "box": {
                      "xmin": 0.28832,
                      "ymin": 0.2453,
                      "xmax": 0.29854,
                      "ymax": 0.26903
                    },
                    "confidence": 0.91
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1794,
                      "end": 1800
                    },
                    "box": {
                      "xmin": 0.28906,
                      "ymin": 0.22672,
                      "xmax": 0.2988,
                      "ymax": 0.25091
                    },
                    "confidence": 0.53
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-9",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1809,
                    "end": 1841
                  },
                  "box": {
                    "xmin": 0.30629,
                    "ymin": 0.16508,
                    "xmax": 0.32791,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1809,
                      "end": 1819
                    },
                    "box": {
                      "xmin": 0.31011,
                      "ymin": 0.31148,
                      "xmax": 0.3219,
                      "ymax": 0.35248
                    },
                    "confidence": 0.93
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1820,
                      "end": 1824
                    },
                    "box": {
                      "xmin": 0.31038,
                      "ymin": 0.29386,
                      "xmax": 0.32046,
                      "ymax": 0.31177
                    },
                    "confidence": 0.29
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1825,
                      "end": 1830
                    },
                    "box": {
                      "xmin": 0.31048,
                      "ymin": 0.28108,
                      "xmax": 0.32055,
                      "ymax": 0.3007
                    },
                    "confidence": 0.72
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1831,
                      "end": 1836
                    },
                    "box": {
                      "xmin": 0.31028,
                      "ymin": 0.27243,
                      "xmax": 0.32049,
                      "ymax": 0.2916
                    },
                    "confidence": 0.63
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1837,
                      "end": 1841
                    },
                    "box": {
                      "xmin": 0.31113,
                      "ymin": 0.25335,
                      "xmax": 0.32075,
                      "ymax": 0.26941
                    },
                    "confidence": 0.74
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-10",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1850,
                    "end": 1872
                  },
                  "box": {
                    "xmin": 0.32786,
                    "ymin": 0.16507,
                    "xmax": 0.34949,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1850,
                      "end": 1857
                    },
                    "box": {
                      "xmin": 0.33158,
                      "ymin": 0.31983,
                      "xmax": 0.34186,
                      "ymax": 0.35258
                    },
                    "confidence": 0.72
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1858,
                      "end": 1862
                    },
                    "box": {
                      "xmin": 0.33175,
                      "ymin": 0.2958,
                      "xmax": 0.34159,
                      "ymax": 0.31095
                    },
                    "confidence": 0.6
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1863,
                      "end": 1867
                    },
                    "box": {
                      "xmin": 0.33183,
                      "ymin": 0.27365,
                      "xmax": 0.34168,
                      "ymax": 0.29252
                    },
                    "confidence": 0.41
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1868,
                      "end": 1872
                    },
                    "box": {
                      "xmin": 0.33261,
                      "ymin": 0.25278,
                      "xmax": 0.3417,
                      "ymax": 0.26911
                    },
                    "confidence": 0.69
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-11",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1881,
                    "end": 1910
                  },
                  "box": {
                    "xmin": 0.34945,
                    "ymin": 0.16506,
                    "xmax": 0.37121,
                    "ymax": 0.3545
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1881,
                      "end": 1890
                    },
                    "box": {
                      "xmin": 0.35459,
                      "ymin": 0.31386,
                      "xmax": 0.36476,
                      "ymax": 0.35044
                    },
                    "confidence": 0.62
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1891,
                      "end": 1895
                    },
                    "box": {
                      "xmin": 0.35515,
                      "ymin": 0.28548,
                      "xmax": 0.36564,
                      "ymax": 0.29946
                    },
                    "confidence": 0.55
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1896,
                      "end": 1900
                    },
                    "box": {
                      "xmin": 0.35488,
                      "ymin": 0.26078,
                      "xmax": 0.36509,
                      "ymax": 0.28011
                    },
                    "confidence": 0.89
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1901,
                      "end": 1903
                    },
                    "box": {
                      "xmin": 0.35456,
                      "ymin": 0.23829,
                      "xmax": 0.36372,
                      "ymax": 0.2489
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1904,
                      "end": 1910
                    },
                    "box": {
                      "xmin": 0.35379,
                      "ymin": 0.20892,
                      "xmax": 0.36377,
                      "ymax": 0.23523
                    },
                    "confidence": 0.78
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-12",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1919,
                    "end": 1948
                  },
                  "box": {
                    "xmin": 0.37112,
                    "ymin": 0.16505,
                    "xmax": 0.39311,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1919,
                      "end": 1930
                    },
                    "box": {
                      "xmin": 0.37557,
                      "ymin": 0.30694,
                      "xmax": 0.38644,
                      "ymax": 0.35246
                    },
                    "confidence": 0.68
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1931,
                      "end": 1937
                    },
                    "box": {
                      "xmin": 0.37525,
                      "ymin": 0.27842,
                      "xmax": 0.38657,
                      "ymax": 0.30409
                    },
                    "confidence": 0.93
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1938,
                      "end": 1943
                    },
                    "box": {
                      "xmin": 0.37676,
                      "ymin": 0.2524,
                      "xmax": 0.38549,
                      "ymax": 0.27535
                    },
                    "confidence": 0.55
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1944,
                      "end": 1948
                    },
                    "box": {
                      "xmin": 0.37482,
                      "ymin": 0.23381,
                      "xmax": 0.38522,
                      "ymax": 0.25036
                    },
                    "confidence": 0.47
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-13",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1957,
                    "end": 1986
                  },
                  "box": {
                    "xmin": 0.39301,
                    "ymin": 0.16504,
                    "xmax": 0.41526,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1957,
                      "end": 1964
                    },
                    "box": {
                      "xmin": 0.39843,
                      "ymin": 0.31429,
                      "xmax": 0.40739,
                      "ymax": 0.34166
                    },
                    "confidence": 0.66
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1965,
                      "end": 1973
                    },
                    "box": {
                      "xmin": 0.39698,
                      "ymin": 0.26004,
                      "xmax": 0.4085,
                      "ymax": 0.29374
                    },
                    "confidence": 0.54
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1974,
                      "end": 1979
                    },
                    "box": {
                      "xmin": 0.39689,
                      "ymin": 0.23586,
                      "xmax": 0.40739,
                      "ymax": 0.2542
                    },
                    "confidence": 0.41
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 1980,
                      "end": 1986
                    },
                    "box": {
                      "xmin": 0.39728,
                      "ymin": 0.20706,
                      "xmax": 0.40837,
                      "ymax": 0.23534
                    },
                    "confidence": 0.26
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-14",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 1995,
                    "end": 2020
                  },
                  "box": {
                    "xmin": 0.41516,
                    "ymin": 0.16503,
                    "xmax": 0.43669,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 1995,
                      "end": 2005
                    },
                    "box": {
                      "xmin": 0.41961,
                      "ymin": 0.30175,
                      "xmax": 0.4304,
                      "ymax": 0.34639
                    },
                    "confidence": 0.41
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2006,
                      "end": 2011
                    },
                    "box": {
                      "xmin": 0.42012,
                      "ymin": 0.2784,
                      "xmax": 0.43041,
                      "ymax": 0.30376
                    },
                    "confidence": 0.18
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2012,
                      "end": 2020
                    },
                    "box": {
                      "xmin": 0.42061,
                      "ymin": 0.25784,
                      "xmax": 0.42968,
                      "ymax": 0.29726
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-15",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2029,
                    "end": 2060
                  },
                  "box": {
                    "xmin": 0.43659,
                    "ymin": 0.16502,
                    "xmax": 0.45822,
                    "ymax": 0.35451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2029,
                      "end": 2040
                    },
                    "box": {
                      "xmin": 0.441,
                      "ymin": 0.30013,
                      "xmax": 0.45101,
                      "ymax": 0.3479
                    },
                    "confidence": 0.37
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2041,
                      "end": 2046
                    },
                    "box": {
                      "xmin": 0.44073,
                      "ymin": 0.29227,
                      "xmax": 0.45209,
                      "ymax": 0.31848
                    },
                    "confidence": 0.52
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2047,
                      "end": 2052
                    },
                    "box": {
                      "xmin": 0.44219,
                      "ymin": 0.26588,
                      "xmax": 0.45058,
                      "ymax": 0.29259
                    },
                    "confidence": 0.94
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2053,
                      "end": 2060
                    },
                    "box": {
                      "xmin": 0.44051,
                      "ymin": 0.24842,
                      "xmax": 0.45051,
                      "ymax": 0.28659
                    },
                    "confidence": 0.37
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-16",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2069,
                    "end": 2101
                  },
                  "box": {
                    "xmin": 0.45807,
                    "ymin": 0.16501,
                    "xmax": 0.48056,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2069,
                      "end": 2075
                    },
                    "box": {
                      "xmin": 0.46288,
                      "ymin": 0.32693,
                      "xmax": 0.47241,
                      "ymax": 0.34664
                    },
                    "confidence": 0.54
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2076,
                      "end": 2080
                    },
                    "box": {
                      "xmin": 0.46344,
                      "ymin": 0.29041,
                      "xmax": 0.47268,
                      "ymax": 0.30757
                    },
                    "confidence": 0.63
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2081,
                      "end": 2086
                    },
                    "box": {
                      "xmin": 0.46257,
                      "ymin": 0.2693,
                      "xmax": 0.47296,
                      "ymax": 0.29191
                    },
                    "confidence": 0.4
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2087,
                      "end": 2093
                    },
                    "box": {
                      "xmin": 0.46275,
                      "ymin": 0.24383,
                      "xmax": 0.47264,
                      "ymax": 0.26771
                    },
                    "confidence": 0.86
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2094,
                      "end": 2097
                    },
                    "box": {
                      "xmin": 0.463,
                      "ymin": 0.23907,
                      "xmax": 0.47248,
                      "ymax": 0.25096
                    },
                    "confidence": 0.66
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2098,
                      "end": 2101
                    },
                    "box": {
                      "xmin": 0.46312,
                      "ymin": 0.24316,
                      "xmax": 0.47289,
                      "ymax": 0.25661
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-17",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2110,
                    "end": 2124
                  },
                  "box": {
                    "xmin": 0.48038,
                    "ymin": 0.165,
                    "xmax": 0.50212,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2110,
                      "end": 2120
                    },
                    "box": {
                      "xmin": 0.48458,
                      "ymin": 0.30896,
                      "xmax": 0.49497,
                      "ymax": 0.35153
                    },
                    "confidence": 0.39
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2121,
                      "end": 2124
                    },
                    "box": {
                      "xmin": 0.48388,
                      "ymin": 0.27819,
                      "xmax": 0.494,
                      "ymax": 0.29646
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-18",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2133,
                    "end": 2154
                  },
                  "box": {
                    "xmin": 0.50194,
                    "ymin": 0.16499,
                    "xmax": 0.52417,
                    "ymax": 0.35452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2133,
                      "end": 2138
                    },
                    "box": {
                      "xmin": 0.50732,
                      "ymin": 0.32966,
                      "xmax": 0.51631,
                      "ymax": 0.35098
                    },
                    "confidence": 0.22
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2139,
                      "end": 2146
                    },
                    "box": {
                      "xmin": 0.50662,
                      "ymin": 0.30618,
                      "xmax": 0.51752,
                      "ymax": 0.32852
                    },
                    "confidence": 0.24
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2147,
                      "end": 2154
                    },
                    "box": {
                      "xmin": 0.50775,
                      "ymin": 0.27299,
                      "xmax": 0.51626,
                      "ymax": 0.30157
                    },
                    "confidence": 0.85
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-19",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2163,
                    "end": 2181
                  },
                  "box": {
                    "xmin": 0.52401,
                    "ymin": 0.16498,
                    "xmax": 0.54537,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2163,
                      "end": 2172
                    },
                    "box": {
                      "xmin": 0.52795,
                      "ymin": 0.31428,
                      "xmax": 0.53855,
                      "ymax": 0.35159
                    },
                    "confidence": 0.37
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2173,
                      "end": 2181
                    },
                    "box": {
                      "xmin": 0.52962,
                      "ymin": 0.28141,
                      "xmax": 0.53865,
                      "ymax": 0.31381
                    },
                    "confidence": 0.39
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-20",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2190,
                    "end": 2206
                  },
                  "box": {
                    "xmin": 0.54526,
                    "ymin": 0.16497,
                    "xmax": 0.56742,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2190,
                      "end": 2197
                    },
                    "box": {
                      "xmin": 0.54904,
                      "ymin": 0.31442,
                      "xmax": 0.56088,
                      "ymax": 0.35102
                    },
                    "confidence": 0.19
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2198,
                      "end": 2206
                    },
                    "box": {
                      "xmin": 0.55072,
                      "ymin": 0.27272,
                      "xmax": 0.56019,
                      "ymax": 0.3058
                    },
                    "confidence": 0.79
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-21",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2215,
                    "end": 2235
                  },
                  "box": {
                    "xmin": 0.56735,
                    "ymin": 0.16496,
                    "xmax": 0.58934,
                    "ymax": 0.35453
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2215,
                      "end": 2220
                    },
                    "box": {
                      "xmin": 0.57115,
                      "ymin": 0.33275,
                      "xmax": 0.58285,
                      "ymax": 0.35176
                    },
                    "confidence": 0.29
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2221,
                      "end": 2226
                    },
                    "box": {
                      "xmin": 0.57141,
                      "ymin": 0.31177,
                      "xmax": 0.58261,
                      "ymax": 0.33395
                    },
                    "confidence": 0.72
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2227,
                      "end": 2235
                    },
                    "box": {
                      "xmin": 0.57308,
                      "ymin": 0.28002,
                      "xmax": 0.58282,
                      "ymax": 0.31407
                    },
                    "confidence": 0.76
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 1,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-22",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2253,
                    "end": 2267
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.35446,
                    "xmax": 0.24084,
                    "ymax": 0.36604
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2253,
                      "end": 2256
                    },
                    "box": {
                      "xmin": 0.04824,
                      "ymin": 0.35628,
                      "xmax": 0.06929,
                      "ymax": 0.36397
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2257,
                      "end": 2259
                    },
                    "box": {
                      "xmin": 0.07078,
                      "ymin": 0.35779,
                      "xmax": 0.08204,
                      "ymax": 0.36395
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2260,
                      "end": 2267
                    },
                    "box": {
                      "xmin": 0.08428,
                      "ymin": 0.35608,
                      "xmax": 0.11824,
                      "ymax": 0.36404
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-23",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2276,
                    "end": 2277
                  },
                  "box": {
                    "xmin": 0.24083,
                    "ymin": 0.35448,
                    "xmax": 0.2625,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2276,
                      "end": 2277
                    },
                    "box": {
                      "xmin": 0.24869,
                      "ymin": 0.35827,
                      "xmax": 0.25509,
                      "ymax": 0.36321
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-24",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2286,
                    "end": 2286
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.35449,
                    "xmax": 0.2845,
                    "ymax": 0.36602
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-25",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2295,
                    "end": 2295
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.35449,
                    "xmax": 0.30637,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-26",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2304,
                    "end": 2304
                  },
                  "box": {
                    "xmin": 0.30636,
                    "ymin": 0.35449,
                    "xmax": 0.32791,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-27",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2313,
                    "end": 2313
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.3545,
                    "xmax": 0.34949,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-28",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2322,
                    "end": 2322
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.3545,
                    "xmax": 0.37121,
                    "ymax": 0.36601
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-29",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2331,
                    "end": 2331
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.3545,
                    "xmax": 0.39311,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-30",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2340,
                    "end": 2340
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.35451,
                    "xmax": 0.41526,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-31",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2349,
                    "end": 2349
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.35451,
                    "xmax": 0.4367,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-32",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2358,
                    "end": 2358
                  },
                  "box": {
                    "xmin": 0.43669,
                    "ymin": 0.35451,
                    "xmax": 0.45822,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-33",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2367,
                    "end": 2367
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.35451,
                    "xmax": 0.48057,
                    "ymax": 0.366
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-34",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2376,
                    "end": 2376
                  },
                  "box": {
                    "xmin": 0.48056,
                    "ymin": 0.35452,
                    "xmax": 0.50213,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-35",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2385,
                    "end": 2385
                  },
                  "box": {
                    "xmin": 0.50212,
                    "ymin": 0.35452,
                    "xmax": 0.52417,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-36",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2394,
                    "end": 2394
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.35452,
                    "xmax": 0.54538,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-37",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2403,
                    "end": 2403
                  },
                  "box": {
                    "xmin": 0.54537,
                    "ymin": 0.35453,
                    "xmax": 0.56743,
                    "ymax": 0.36599
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-38",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2412,
                    "end": 2412
                  },
                  "box": {
                    "xmin": 0.56742,
                    "ymin": 0.35453,
                    "xmax": 0.58935,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-39",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2421,
                    "end": 2433
                  },
                  "box": {
                    "xmin": 0.58934,
                    "ymin": 0.35453,
                    "xmax": 0.84868,
                    "ymax": 0.36598
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2421,
                      "end": 2425
                    },
                    "box": {
                      "xmin": 0.5915,
                      "ymin": 0.35633,
                      "xmax": 0.61451,
                      "ymax": 0.36405
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2426,
                      "end": 2433
                    },
                    "box": {
                      "xmin": 0.61667,
                      "ymin": 0.35619,
                      "xmax": 0.65536,
                      "ymax": 0.36548
                    },
                    "confidence": 0.81
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-40",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2442,
                    "end": 2445
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.35457,
                    "xmax": 0.89782,
                    "ymax": 0.36595
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2442,
                      "end": 2445
                    },
                    "box": {
                      "xmin": 0.86435,
                      "ymin": 0.35616,
                      "xmax": 0.88089,
                      "ymax": 0.36396
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 2,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-41",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2463,
                    "end": 2474
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.36602,
                    "xmax": 0.24084,
                    "ymax": 0.37735
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2463,
                      "end": 2467
                    },
                    "box": {
                      "xmin": 0.04807,
                      "ymin": 0.36756,
                      "xmax": 0.07237,
                      "ymax": 0.37526
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2468,
                      "end": 2469
                    },
                    "box": {
                      "xmin": 0.07398,
                      "ymin": 0.36935,
                      "xmax": 0.08089,
                      "ymax": 0.375
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2470,
                      "end": 2474
                    },
                    "box": {
                      "xmin": 0.08339,
                      "ymin": 0.3675,
                      "xmax": 0.10875,
                      "ymax": 0.37537
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-42",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2483,
                    "end": 2484
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.36602,
                    "xmax": 0.26251,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2483,
                      "end": 2484
                    },
                    "box": {
                      "xmin": 0.24875,
                      "ymin": 0.36965,
                      "xmax": 0.25495,
                      "ymax": 0.37434
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-43",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2493,
                    "end": 2493
                  },
                  "box": {
                    "xmin": 0.2625,
                    "ymin": 0.36601,
                    "xmax": 0.2845,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-44",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2502,
                    "end": 2503
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.36601,
                    "xmax": 0.30637,
                    "ymax": 0.37733
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2502,
                      "end": 2503
                    },
                    "box": {
                      "xmin": 0.29253,
                      "ymin": 0.3697,
                      "xmax": 0.29893,
                      "ymax": 0.37442
                    },
                    "confidence": 0.85
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-45",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2512,
                    "end": 2513
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.36601,
                    "xmax": 0.32791,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2512,
                      "end": 2513
                    },
                    "box": {
                      "xmin": 0.31418,
                      "ymin": 0.36966,
                      "xmax": 0.32046,
                      "ymax": 0.37442
                    },
                    "confidence": 0.9
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-46",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2522,
                    "end": 2522
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.36601,
                    "xmax": 0.3495,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-47",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2531,
                    "end": 2531
                  },
                  "box": {
                    "xmin": 0.34949,
                    "ymin": 0.366,
                    "xmax": 0.37122,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-48",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2540,
                    "end": 2540
                  },
                  "box": {
                    "xmin": 0.37121,
                    "ymin": 0.366,
                    "xmax": 0.39312,
                    "ymax": 0.37732
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-49",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2549,
                    "end": 2549
                  },
                  "box": {
                    "xmin": 0.39311,
                    "ymin": 0.366,
                    "xmax": 0.41527,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-50",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2558,
                    "end": 2558
                  },
                  "box": {
                    "xmin": 0.41526,
                    "ymin": 0.366,
                    "xmax": 0.43671,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-51",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2567,
                    "end": 2567
                  },
                  "box": {
                    "xmin": 0.4367,
                    "ymin": 0.366,
                    "xmax": 0.45823,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-52",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2576,
                    "end": 2576
                  },
                  "box": {
                    "xmin": 0.45822,
                    "ymin": 0.36599,
                    "xmax": 0.48058,
                    "ymax": 0.37731
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-53",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2585,
                    "end": 2585
                  },
                  "box": {
                    "xmin": 0.48057,
                    "ymin": 0.36599,
                    "xmax": 0.50214,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-54",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2594,
                    "end": 2594
                  },
                  "box": {
                    "xmin": 0.50213,
                    "ymin": 0.36599,
                    "xmax": 0.52418,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-55",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2603,
                    "end": 2603
                  },
                  "box": {
                    "xmin": 0.52417,
                    "ymin": 0.36599,
                    "xmax": 0.54539,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-56",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2612,
                    "end": 2612
                  },
                  "box": {
                    "xmin": 0.54538,
                    "ymin": 0.36598,
                    "xmax": 0.56743,
                    "ymax": 0.3773
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-57",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2621,
                    "end": 2621
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.36598,
                    "xmax": 0.58935,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-58",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2630,
                    "end": 2658
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.36595,
                    "xmax": 0.84868,
                    "ymax": 0.37729
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-59",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2667,
                    "end": 2670
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.36595,
                    "xmax": 0.89782,
                    "ymax": 0.37726
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2667,
                      "end": 2670
                    },
                    "box": {
                      "xmin": 0.86437,
                      "ymin": 0.36753,
                      "xmax": 0.88242,
                      "ymax": 0.37536
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 3,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-60",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2688,
                    "end": 2704
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.37733,
                    "xmax": 0.24084,
                    "ymax": 0.38886
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2688,
                      "end": 2693
                    },
                    "box": {
                      "xmin": 0.04799,
                      "ymin": 0.37887,
                      "xmax": 0.07972,
                      "ymax": 0.38671
                    },
                    "confidence": 0.96
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2694,
                      "end": 2704
                    },
                    "box": {
                      "xmin": 0.08201,
                      "ymin": 0.37881,
                      "xmax": 0.13861,
                      "ymax": 0.38673
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-61",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2713,
                    "end": 2714
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.37733,
                    "xmax": 0.26251,
                    "ymax": 0.38883
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2713,
                      "end": 2714
                    },
                    "box": {
                      "xmin": 0.2488,
                      "ymin": 0.38103,
                      "xmax": 0.25499,
                      "ymax": 0.38574
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-62",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2723,
                    "end": 2723
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.37733,
                    "xmax": 0.28451,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-63",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2732,
                    "end": 2732
                  },
                  "box": {
                    "xmin": 0.2845,
                    "ymin": 0.37732,
                    "xmax": 0.30637,
                    "ymax": 0.38882
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-64",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2741,
                    "end": 2742
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.37732,
                    "xmax": 0.32791,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2741,
                      "end": 2742
                    },
                    "box": {
                      "xmin": 0.3142,
                      "ymin": 0.381,
                      "xmax": 0.32047,
                      "ymax": 0.3858
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-65",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2751,
                    "end": 2751
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.37732,
                    "xmax": 0.3495,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-66",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2760,
                    "end": 2761
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.37732,
                    "xmax": 0.37122,
                    "ymax": 0.38881
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2760,
                      "end": 2761
                    },
                    "box": {
                      "xmin": 0.35768,
                      "ymin": 0.38106,
                      "xmax": 0.36384,
                      "ymax": 0.38582
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-67",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2770,
                    "end": 2770
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.37731,
                    "xmax": 0.39313,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-68",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2779,
                    "end": 2779
                  },
                  "box": {
                    "xmin": 0.39312,
                    "ymin": 0.37731,
                    "xmax": 0.41527,
                    "ymax": 0.3888
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-69",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2788,
                    "end": 2788
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.37731,
                    "xmax": 0.43671,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-70",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2797,
                    "end": 2797
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.37731,
                    "xmax": 0.45824,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-71",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2806,
                    "end": 2806
                  },
                  "box": {
                    "xmin": 0.45823,
                    "ymin": 0.3773,
                    "xmax": 0.48059,
                    "ymax": 0.38879
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-72",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2815,
                    "end": 2815
                  },
                  "box": {
                    "xmin": 0.48058,
                    "ymin": 0.3773,
                    "xmax": 0.50215,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-73",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2824,
                    "end": 2824
                  },
                  "box": {
                    "xmin": 0.50214,
                    "ymin": 0.3773,
                    "xmax": 0.52419,
                    "ymax": 0.38878
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-74",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2833,
                    "end": 2833
                  },
                  "box": {
                    "xmin": 0.52418,
                    "ymin": 0.3773,
                    "xmax": 0.54539,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-75",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2842,
                    "end": 2842
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.37729,
                    "xmax": 0.56743,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-76",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2851,
                    "end": 2851
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.37729,
                    "xmax": 0.58935,
                    "ymax": 0.38877
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-77",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2860,
                    "end": 2888
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.37726,
                    "xmax": 0.84868,
                    "ymax": 0.38876
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2860,
                      "end": 2867
                    },
                    "box": {
                      "xmin": 0.59201,
                      "ymin": 0.37917,
                      "xmax": 0.62876,
                      "ymax": 0.38807
                    },
                    "confidence": 0.97
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2868,
                      "end": 2878
                    },
                    "box": {
                      "xmin": 0.631,
                      "ymin": 0.37879,
                      "xmax": 0.68743,
                      "ymax": 0.38683
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2879,
                      "end": 2880
                    },
                    "box": {
                      "xmin": 0.69007,
                      "ymin": 0.38212,
                      "xmax": 0.69449,
                      "ymax": 0.38477
                    },
                    "confidence": 0.76
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2881,
                      "end": 2888
                    },
                    "box": {
                      "xmin": 0.69698,
                      "ymin": 0.37888,
                      "xmax": 0.73423,
                      "ymax": 0.38801
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-78",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2897,
                    "end": 2900
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.37726,
                    "xmax": 0.89782,
                    "ymax": 0.38871
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2897,
                      "end": 2900
                    },
                    "box": {
                      "xmin": 0.86447,
                      "ymin": 0.3789,
                      "xmax": 0.88254,
                      "ymax": 0.38667
                    },
                    "confidence": 0.97
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 4,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-79",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2918,
                    "end": 2941
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.38883,
                    "xmax": 0.24084,
                    "ymax": 0.4003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2918,
                      "end": 2925
                    },
                    "box": {
                      "xmin": 0.04816,
                      "ymin": 0.39029,
                      "xmax": 0.08815,
                      "ymax": 0.39807
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2926,
                      "end": 2928
                    },
                    "box": {
                      "xmin": 0.09046,
                      "ymin": 0.39183,
                      "xmax": 0.10175,
                      "ymax": 0.39807
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2929,
                      "end": 2935
                    },
                    "box": {
                      "xmin": 0.10414,
                      "ymin": 0.39026,
                      "xmax": 0.13981,
                      "ymax": 0.39806
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 2936,
                      "end": 2941
                    },
                    "box": {
                      "xmin": 0.14202,
                      "ymin": 0.39023,
                      "xmax": 0.17151,
                      "ymax": 0.39804
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-80",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2950,
                    "end": 2951
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.38882,
                    "xmax": 0.26251,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2950,
                      "end": 2951
                    },
                    "box": {
                      "xmin": 0.24881,
                      "ymin": 0.39234,
                      "xmax": 0.25495,
                      "ymax": 0.39712
                    },
                    "confidence": 0.94
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-81",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2960,
                    "end": 2961
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.38882,
                    "xmax": 0.28451,
                    "ymax": 0.40026
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2960,
                      "end": 2961
                    },
                    "box": {
                      "xmin": 0.27054,
                      "ymin": 0.3924,
                      "xmax": 0.27679,
                      "ymax": 0.39709
                    },
                    "confidence": 0.85
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-82",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2970,
                    "end": 2971
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.38881,
                    "xmax": 0.30638,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2970,
                      "end": 2971
                    },
                    "box": {
                      "xmin": 0.29266,
                      "ymin": 0.3924,
                      "xmax": 0.29894,
                      "ymax": 0.39712
                    },
                    "confidence": 0.83
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-83",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2980,
                    "end": 2981
                  },
                  "box": {
                    "xmin": 0.30637,
                    "ymin": 0.38881,
                    "xmax": 0.32792,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2980,
                      "end": 2981
                    },
                    "box": {
                      "xmin": 0.31423,
                      "ymin": 0.39236,
                      "xmax": 0.32052,
                      "ymax": 0.3971
                    },
                    "confidence": 0.89
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-84",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 2990,
                    "end": 2991
                  },
                  "box": {
                    "xmin": 0.32791,
                    "ymin": 0.38881,
                    "xmax": 0.3495,
                    "ymax": 0.40025
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 2990,
                      "end": 2991
                    },
                    "box": {
                      "xmin": 0.33598,
                      "ymin": 0.39239,
                      "xmax": 0.34227,
                      "ymax": 0.39713
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-85",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3000,
                    "end": 3001
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.3888,
                    "xmax": 0.37123,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3000,
                      "end": 3001
                    },
                    "box": {
                      "xmin": 0.35766,
                      "ymin": 0.39234,
                      "xmax": 0.36386,
                      "ymax": 0.39719
                    },
                    "confidence": 0.93
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-86",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3010,
                    "end": 3010
                  },
                  "box": {
                    "xmin": 0.37122,
                    "ymin": 0.3888,
                    "xmax": 0.39313,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-87",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3019,
                    "end": 3019
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.38879,
                    "xmax": 0.41528,
                    "ymax": 0.40024
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-88",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3028,
                    "end": 3028
                  },
                  "box": {
                    "xmin": 0.41527,
                    "ymin": 0.38879,
                    "xmax": 0.43672,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-89",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3037,
                    "end": 3037
                  },
                  "box": {
                    "xmin": 0.43671,
                    "ymin": 0.38879,
                    "xmax": 0.45825,
                    "ymax": 0.40023
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-90",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3046,
                    "end": 3046
                  },
                  "box": {
                    "xmin": 0.45824,
                    "ymin": 0.38878,
                    "xmax": 0.4806,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-91",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3055,
                    "end": 3055
                  },
                  "box": {
                    "xmin": 0.48059,
                    "ymin": 0.38878,
                    "xmax": 0.50216,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-92",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3064,
                    "end": 3064
                  },
                  "box": {
                    "xmin": 0.50215,
                    "ymin": 0.38877,
                    "xmax": 0.5242,
                    "ymax": 0.40022
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-93",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3073,
                    "end": 3073
                  },
                  "box": {
                    "xmin": 0.52419,
                    "ymin": 0.38877,
                    "xmax": 0.5454,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-94",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3082,
                    "end": 3082
                  },
                  "box": {
                    "xmin": 0.54539,
                    "ymin": 0.38877,
                    "xmax": 0.56744,
                    "ymax": 0.40021
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-95",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3091,
                    "end": 3091
                  },
                  "box": {
                    "xmin": 0.56743,
                    "ymin": 0.38876,
                    "xmax": 0.58936,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-96",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3100,
                    "end": 3127
                  },
                  "box": {
                    "xmin": 0.58935,
                    "ymin": 0.38871,
                    "xmax": 0.84868,
                    "ymax": 0.4002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3100,
                      "end": 3104
                    },
                    "box": {
                      "xmin": 0.59154,
                      "ymin": 0.39042,
                      "xmax": 0.6143,
                      "ymax": 0.39819
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3105,
                      "end": 3113
                    },
                    "box": {
                      "xmin": 0.61668,
                      "ymin": 0.39023,
                      "xmax": 0.65399,
                      "ymax": 0.39805
                    },
                    "confidence": 0.97
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3114,
                      "end": 3118
                    },
                    "box": {
                      "xmin": 0.65674,
                      "ymin": 0.39032,
                      "xmax": 0.67921,
                      "ymax": 0.39802
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3119,
                      "end": 3127
                    },
                    "box": {
                      "xmin": 0.68156,
                      "ymin": 0.39026,
                      "xmax": 0.73343,
                      "ymax": 0.39812
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-97",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3136,
                    "end": 3139
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.3887,
                    "xmax": 0.89783,
                    "ymax": 0.40015
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3136,
                      "end": 3139
                    },
                    "box": {
                      "xmin": 0.86445,
                      "ymin": 0.39031,
                      "xmax": 0.88228,
                      "ymax": 0.39806
                    },
                    "confidence": 0.97
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 5,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-98",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3157,
                    "end": 3170
                  },
                  "box": {
                    "xmin": 0.04601,
                    "ymin": 0.40026,
                    "xmax": 0.24084,
                    "ymax": 0.41176
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3157,
                      "end": 3161
                    },
                    "box": {
                      "xmin": 0.04784,
                      "ymin": 0.40171,
                      "xmax": 0.07576,
                      "ymax": 0.41081
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3162,
                      "end": 3170
                    },
                    "box": {
                      "xmin": 0.07795,
                      "ymin": 0.40157,
                      "xmax": 0.12426,
                      "ymax": 0.40949
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-99",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3179,
                    "end": 3179
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.40026,
                    "xmax": 0.26251,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-100",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3188,
                    "end": 3189
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.40025,
                    "xmax": 0.28452,
                    "ymax": 0.41172
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3188,
                      "end": 3189
                    },
                    "box": {
                      "xmin": 0.27044,
                      "ymin": 0.40376,
                      "xmax": 0.27676,
                      "ymax": 0.4086
                    },
                    "confidence": 0.89
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-101",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3198,
                    "end": 3198
                  },
                  "box": {
                    "xmin": 0.28451,
                    "ymin": 0.40025,
                    "xmax": 0.30638,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-102",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3207,
                    "end": 3208
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.40025,
                    "xmax": 0.32792,
                    "ymax": 0.41171
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3207,
                      "end": 3208
                    },
                    "box": {
                      "xmin": 0.31414,
                      "ymin": 0.40369,
                      "xmax": 0.32048,
                      "ymax": 0.40851
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-103",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3217,
                    "end": 3218
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.40024,
                    "xmax": 0.3495,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3217,
                      "end": 3218
                    },
                    "box": {
                      "xmin": 0.33593,
                      "ymin": 0.40375,
                      "xmax": 0.34225,
                      "ymax": 0.40866
                    },
                    "confidence": 0.93
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-104",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3227,
                    "end": 3227
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.40024,
                    "xmax": 0.37123,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-105",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3236,
                    "end": 3236
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.40024,
                    "xmax": 0.39314,
                    "ymax": 0.4117
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-106",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3245,
                    "end": 3245
                  },
                  "box": {
                    "xmin": 0.39313,
                    "ymin": 0.40023,
                    "xmax": 0.41529,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-107",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3254,
                    "end": 3254
                  },
                  "box": {
                    "xmin": 0.41528,
                    "ymin": 0.40023,
                    "xmax": 0.43672,
                    "ymax": 0.41169
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-108",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3263,
                    "end": 3263
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.40022,
                    "xmax": 0.45826,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-109",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3272,
                    "end": 3272
                  },
                  "box": {
                    "xmin": 0.45825,
                    "ymin": 0.40022,
                    "xmax": 0.48061,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-110",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3281,
                    "end": 3281
                  },
                  "box": {
                    "xmin": 0.4806,
                    "ymin": 0.40022,
                    "xmax": 0.50217,
                    "ymax": 0.41168
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-111",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3290,
                    "end": 3290
                  },
                  "box": {
                    "xmin": 0.50216,
                    "ymin": 0.40021,
                    "xmax": 0.52421,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-112",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3299,
                    "end": 3299
                  },
                  "box": {
                    "xmin": 0.5242,
                    "ymin": 0.40021,
                    "xmax": 0.54541,
                    "ymax": 0.41167
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-113",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3308,
                    "end": 3308
                  },
                  "box": {
                    "xmin": 0.5454,
                    "ymin": 0.4002,
                    "xmax": 0.56744,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-114",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3317,
                    "end": 3317
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.4002,
                    "xmax": 0.58936,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-115",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3326,
                    "end": 3353
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.40015,
                    "xmax": 0.84868,
                    "ymax": 0.41166
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3326,
                      "end": 3330
                    },
                    "box": {
                      "xmin": 0.59151,
                      "ymin": 0.40171,
                      "xmax": 0.61428,
                      "ymax": 0.40954
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3331,
                      "end": 3341
                    },
                    "box": {
                      "xmin": 0.61666,
                      "ymin": 0.40163,
                      "xmax": 0.6653,
                      "ymax": 0.41088
                    },
                    "confidence": 0.96
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3342,
                      "end": 3344
                    },
                    "box": {
                      "xmin": 0.66789,
                      "ymin": 0.40162,
                      "xmax": 0.67865,
                      "ymax": 0.40947
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3345,
                      "end": 3353
                    },
                    "box": {
                      "xmin": 0.68147,
                      "ymin": 0.40152,
                      "xmax": 0.72818,
                      "ymax": 0.40956
                    },
                    "confidence": 0.85
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-116",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3362,
                    "end": 3367
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.40015,
                    "xmax": 0.89783,
                    "ymax": 0.41161
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3362,
                      "end": 3367
                    },
                    "box": {
                      "xmin": 0.8569,
                      "ymin": 0.40161,
                      "xmax": 0.88931,
                      "ymax": 0.40945
                    },
                    "confidence": 0.97
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 6,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-117",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3385,
                    "end": 3402
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.41172,
                    "xmax": 0.24084,
                    "ymax": 0.42322
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3385,
                      "end": 3391
                    },
                    "box": {
                      "xmin": 0.0482,
                      "ymin": 0.41308,
                      "xmax": 0.07853,
                      "ymax": 0.4222
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3392,
                      "end": 3402
                    },
                    "box": {
                      "xmin": 0.081,
                      "ymin": 0.41292,
                      "xmax": 0.13867,
                      "ymax": 0.42095
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-118",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3411,
                    "end": 3412
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.41172,
                    "xmax": 0.26251,
                    "ymax": 0.42319
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3411,
                      "end": 3412
                    },
                    "box": {
                      "xmin": 0.24872,
                      "ymin": 0.41508,
                      "xmax": 0.25499,
                      "ymax": 0.41992
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-119",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3421,
                    "end": 3421
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.41171,
                    "xmax": 0.28452,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-120",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3430,
                    "end": 3430
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.41171,
                    "xmax": 0.30639,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-121",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3439,
                    "end": 3440
                  },
                  "box": {
                    "xmin": 0.30638,
                    "ymin": 0.4117,
                    "xmax": 0.32792,
                    "ymax": 0.42318
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3439,
                      "end": 3440
                    },
                    "box": {
                      "xmin": 0.31415,
                      "ymin": 0.41516,
                      "xmax": 0.32047,
                      "ymax": 0.42005
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-122",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3449,
                    "end": 3449
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4117,
                    "xmax": 0.34951,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-123",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3458,
                    "end": 3458
                  },
                  "box": {
                    "xmin": 0.3495,
                    "ymin": 0.4117,
                    "xmax": 0.37124,
                    "ymax": 0.42317
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-124",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3467,
                    "end": 3467
                  },
                  "box": {
                    "xmin": 0.37123,
                    "ymin": 0.41169,
                    "xmax": 0.39315,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-125",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3476,
                    "end": 3476
                  },
                  "box": {
                    "xmin": 0.39314,
                    "ymin": 0.41169,
                    "xmax": 0.41529,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-126",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3485,
                    "end": 3486
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.41168,
                    "xmax": 0.43673,
                    "ymax": 0.42316
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3485,
                      "end": 3486
                    },
                    "box": {
                      "xmin": 0.42305,
                      "ymin": 0.41518,
                      "xmax": 0.42936,
                      "ymax": 0.41997
                    },
                    "confidence": 0.87
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-127",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3495,
                    "end": 3496
                  },
                  "box": {
                    "xmin": 0.43672,
                    "ymin": 0.41168,
                    "xmax": 0.45827,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3495,
                      "end": 3496
                    },
                    "box": {
                      "xmin": 0.44502,
                      "ymin": 0.41512,
                      "xmax": 0.45139,
                      "ymax": 0.42003
                    },
                    "confidence": 0.93
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-128",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3505,
                    "end": 3505
                  },
                  "box": {
                    "xmin": 0.45826,
                    "ymin": 0.41168,
                    "xmax": 0.48062,
                    "ymax": 0.42315
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-129",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3514,
                    "end": 3514
                  },
                  "box": {
                    "xmin": 0.48061,
                    "ymin": 0.41167,
                    "xmax": 0.50218,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-130",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3523,
                    "end": 3523
                  },
                  "box": {
                    "xmin": 0.50217,
                    "ymin": 0.41167,
                    "xmax": 0.52422,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-131",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3532,
                    "end": 3532
                  },
                  "box": {
                    "xmin": 0.52421,
                    "ymin": 0.41166,
                    "xmax": 0.54541,
                    "ymax": 0.42314
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-132",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3541,
                    "end": 3541
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.41166,
                    "xmax": 0.56745,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-133",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3550,
                    "end": 3550
                  },
                  "box": {
                    "xmin": 0.56744,
                    "ymin": 0.41166,
                    "xmax": 0.58936,
                    "ymax": 0.42313
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-134",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3559,
                    "end": 3601
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.41161,
                    "xmax": 0.84868,
                    "ymax": 0.42312
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-135",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3610,
                    "end": 3613
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.4116,
                    "xmax": 0.89783,
                    "ymax": 0.42308
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3610,
                      "end": 3613
                    },
                    "box": {
                      "xmin": 0.86446,
                      "ymin": 0.41297,
                      "xmax": 0.88232,
                      "ymax": 0.42072
                    },
                    "confidence": 0.94
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 7,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-136",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3631,
                    "end": 3649
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.42319,
                    "xmax": 0.24085,
                    "ymax": 0.43454
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3631,
                      "end": 3637
                    },
                    "box": {
                      "xmin": 0.04823,
                      "ymin": 0.42446,
                      "xmax": 0.07853,
                      "ymax": 0.43353
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3638,
                      "end": 3649
                    },
                    "box": {
                      "xmin": 0.08109,
                      "ymin": 0.42417,
                      "xmax": 0.14402,
                      "ymax": 0.43229
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-137",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3658,
                    "end": 3659
                  },
                  "box": {
                    "xmin": 0.24084,
                    "ymin": 0.42318,
                    "xmax": 0.26252,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3658,
                      "end": 3659
                    },
                    "box": {
                      "xmin": 0.24878,
                      "ymin": 0.42694,
                      "xmax": 0.25502,
                      "ymax": 0.43174
                    },
                    "confidence": 0.94
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-138",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3668,
                    "end": 3668
                  },
                  "box": {
                    "xmin": 0.26251,
                    "ymin": 0.42318,
                    "xmax": 0.28452,
                    "ymax": 0.43452
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-139",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3677,
                    "end": 3678
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.42318,
                    "xmax": 0.30639,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3677,
                      "end": 3678
                    },
                    "box": {
                      "xmin": 0.29259,
                      "ymin": 0.42692,
                      "xmax": 0.2989,
                      "ymax": 0.43185
                    },
                    "confidence": 0.89
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-140",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3687,
                    "end": 3687
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.42317,
                    "xmax": 0.32792,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-141",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3696,
                    "end": 3696
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.42317,
                    "xmax": 0.34951,
                    "ymax": 0.43451
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-142",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3705,
                    "end": 3705
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.42316,
                    "xmax": 0.37124,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-143",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3714,
                    "end": 3714
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.42316,
                    "xmax": 0.39315,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-144",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3723,
                    "end": 3723
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.42316,
                    "xmax": 0.4153,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-145",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3732,
                    "end": 3732
                  },
                  "box": {
                    "xmin": 0.41529,
                    "ymin": 0.42315,
                    "xmax": 0.43674,
                    "ymax": 0.4345
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-146",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3741,
                    "end": 3741
                  },
                  "box": {
                    "xmin": 0.43673,
                    "ymin": 0.42315,
                    "xmax": 0.45828,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-147",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3750,
                    "end": 3750
                  },
                  "box": {
                    "xmin": 0.45827,
                    "ymin": 0.42314,
                    "xmax": 0.48063,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-148",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3759,
                    "end": 3759
                  },
                  "box": {
                    "xmin": 0.48062,
                    "ymin": 0.42314,
                    "xmax": 0.50219,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-149",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3768,
                    "end": 3768
                  },
                  "box": {
                    "xmin": 0.50218,
                    "ymin": 0.42314,
                    "xmax": 0.52423,
                    "ymax": 0.43449
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-150",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3777,
                    "end": 3777
                  },
                  "box": {
                    "xmin": 0.52422,
                    "ymin": 0.42313,
                    "xmax": 0.54542,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-151",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3786,
                    "end": 3786
                  },
                  "box": {
                    "xmin": 0.54541,
                    "ymin": 0.42313,
                    "xmax": 0.56745,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-152",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3795,
                    "end": 3795
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.42312,
                    "xmax": 0.58936,
                    "ymax": 0.43448
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-153",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3804,
                    "end": 3840
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.42308,
                    "xmax": 0.84869,
                    "ymax": 0.43447
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3804,
                      "end": 3809
                    },
                    "box": {
                      "xmin": 0.59175,
                      "ymin": 0.42427,
                      "xmax": 0.62391,
                      "ymax": 0.43214
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3810,
                      "end": 3817
                    },
                    "box": {
                      "xmin": 0.62541,
                      "ymin": 0.42449,
                      "xmax": 0.66108,
                      "ymax": 0.43219
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3818,
                      "end": 3825
                    },
                    "box": {
                      "xmin": 0.66308,
                      "ymin": 0.42425,
                      "xmax": 0.69417,
                      "ymax": 0.4321
                    },
                    "confidence": 0.93
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3826,
                      "end": 3827
                    },
                    "box": {
                      "xmin": 0.69606,
                      "ymin": 0.42598,
                      "xmax": 0.7053,
                      "ymax": 0.43194
                    },
                    "confidence": 0.88
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3828,
                      "end": 3831
                    },
                    "box": {
                      "xmin": 0.70654,
                      "ymin": 0.42431,
                      "xmax": 0.71865,
                      "ymax": 0.43207
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3832,
                      "end": 3840
                    },
                    "box": {
                      "xmin": 0.72087,
                      "ymin": 0.42449,
                      "xmax": 0.76762,
                      "ymax": 0.43211
                    },
                    "confidence": 0.4
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-154",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3849,
                    "end": 3852
                  },
                  "box": {
                    "xmin": 0.84868,
                    "ymin": 0.42307,
                    "xmax": 0.89783,
                    "ymax": 0.43444
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3849,
                      "end": 3852
                    },
                    "box": {
                      "xmin": 0.86446,
                      "ymin": 0.42436,
                      "xmax": 0.88237,
                      "ymax": 0.43214
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 8,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-155",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3870,
                    "end": 3895
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.43452,
                    "xmax": 0.24085,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3870,
                      "end": 3877
                    },
                    "box": {
                      "xmin": 0.04818,
                      "ymin": 0.43572,
                      "xmax": 0.08812,
                      "ymax": 0.44353
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3878,
                      "end": 3880
                    },
                    "box": {
                      "xmin": 0.09037,
                      "ymin": 0.4372,
                      "xmax": 0.10185,
                      "ymax": 0.4435
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3881,
                      "end": 3885
                    },
                    "box": {
                      "xmin": 0.10409,
                      "ymin": 0.43573,
                      "xmax": 0.13153,
                      "ymax": 0.44503
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 3886,
                      "end": 3895
                    },
                    "box": {
                      "xmin": 0.13414,
                      "ymin": 0.43567,
                      "xmax": 0.18254,
                      "ymax": 0.44519
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-156",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3904,
                    "end": 3904
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.43452,
                    "xmax": 0.26252,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-157",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3913,
                    "end": 3914
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.43451,
                    "xmax": 0.28453,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3913,
                      "end": 3914
                    },
                    "box": {
                      "xmin": 0.27041,
                      "ymin": 0.43831,
                      "xmax": 0.27687,
                      "ymax": 0.44309
                    },
                    "confidence": 0.93
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-158",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3923,
                    "end": 3923
                  },
                  "box": {
                    "xmin": 0.28452,
                    "ymin": 0.43451,
                    "xmax": 0.30639,
                    "ymax": 0.44591
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-159",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3932,
                    "end": 3932
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.43451,
                    "xmax": 0.32793,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-160",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3941,
                    "end": 3942
                  },
                  "box": {
                    "xmin": 0.32792,
                    "ymin": 0.4345,
                    "xmax": 0.34951,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3941,
                      "end": 3942
                    },
                    "box": {
                      "xmin": 0.33591,
                      "ymin": 0.43828,
                      "xmax": 0.3423,
                      "ymax": 0.44309
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-161",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3951,
                    "end": 3952
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.4345,
                    "xmax": 0.37125,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 3951,
                      "end": 3952
                    },
                    "box": {
                      "xmin": 0.35761,
                      "ymin": 0.4383,
                      "xmax": 0.36392,
                      "ymax": 0.44314
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-162",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3961,
                    "end": 3961
                  },
                  "box": {
                    "xmin": 0.37124,
                    "ymin": 0.4345,
                    "xmax": 0.39316,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-163",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3970,
                    "end": 3970
                  },
                  "box": {
                    "xmin": 0.39315,
                    "ymin": 0.4345,
                    "xmax": 0.4153,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-164",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3979,
                    "end": 3979
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.43449,
                    "xmax": 0.43674,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-165",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3988,
                    "end": 3988
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.43449,
                    "xmax": 0.45828,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-166",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 3997,
                    "end": 3997
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.43449,
                    "xmax": 0.48064,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-167",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4006,
                    "end": 4006
                  },
                  "box": {
                    "xmin": 0.48063,
                    "ymin": 0.43449,
                    "xmax": 0.5022,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-168",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4015,
                    "end": 4015
                  },
                  "box": {
                    "xmin": 0.50219,
                    "ymin": 0.43448,
                    "xmax": 0.52424,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-169",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4024,
                    "end": 4024
                  },
                  "box": {
                    "xmin": 0.52423,
                    "ymin": 0.43448,
                    "xmax": 0.54543,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-170",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4033,
                    "end": 4033
                  },
                  "box": {
                    "xmin": 0.54542,
                    "ymin": 0.43448,
                    "xmax": 0.56746,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-171",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4042,
                    "end": 4042
                  },
                  "box": {
                    "xmin": 0.56745,
                    "ymin": 0.43447,
                    "xmax": 0.58937,
                    "ymax": 0.44592
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-172",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4051,
                    "end": 4065
                  },
                  "box": {
                    "xmin": 0.58936,
                    "ymin": 0.43444,
                    "xmax": 0.84869,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4051,
                      "end": 4055
                    },
                    "box": {
                      "xmin": 0.59154,
                      "ymin": 0.4358,
                      "xmax": 0.61451,
                      "ymax": 0.44366
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4056,
                      "end": 4065
                    },
                    "box": {
                      "xmin": 0.61674,
                      "ymin": 0.43568,
                      "xmax": 0.66485,
                      "ymax": 0.44513
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-173",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4074,
                    "end": 4078
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.43444,
                    "xmax": 0.89783,
                    "ymax": 0.44593
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4074,
                      "end": 4078
                    },
                    "box": {
                      "xmin": 0.86133,
                      "ymin": 0.43575,
                      "xmax": 0.88564,
                      "ymax": 0.44344
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 9,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-174",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4096,
                    "end": 4126
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.44591,
                    "xmax": 0.24085,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4096,
                      "end": 4103
                    },
                    "box": {
                      "xmin": 0.04813,
                      "ymin": 0.4471,
                      "xmax": 0.08819,
                      "ymax": 0.455
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4104,
                      "end": 4106
                    },
                    "box": {
                      "xmin": 0.09037,
                      "ymin": 0.44862,
                      "xmax": 0.1019,
                      "ymax": 0.45492
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4107,
                      "end": 4115
                    },
                    "box": {
                      "xmin": 0.10409,
                      "ymin": 0.44716,
                      "xmax": 0.15425,
                      "ymax": 0.45492
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4116,
                      "end": 4126
                    },
                    "box": {
                      "xmin": 0.15689,
                      "ymin": 0.44706,
                      "xmax": 0.21889,
                      "ymax": 0.45616
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-175",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4135,
                    "end": 4135
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.44591,
                    "xmax": 0.26252,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-176",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4144,
                    "end": 4145
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.44591,
                    "xmax": 0.28453,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4144,
                      "end": 4145
                    },
                    "box": {
                      "xmin": 0.27039,
                      "ymin": 0.44972,
                      "xmax": 0.27684,
                      "ymax": 0.4546
                    },
                    "confidence": 0.93
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-177",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4154,
                    "end": 4154
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.44591,
                    "xmax": 0.3064,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-178",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4163,
                    "end": 4163
                  },
                  "box": {
                    "xmin": 0.30639,
                    "ymin": 0.44591,
                    "xmax": 0.32793,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-179",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4172,
                    "end": 4172
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.44592,
                    "xmax": 0.34952,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-180",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4181,
                    "end": 4182
                  },
                  "box": {
                    "xmin": 0.34951,
                    "ymin": 0.44592,
                    "xmax": 0.37125,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4181,
                      "end": 4182
                    },
                    "box": {
                      "xmin": 0.35754,
                      "ymin": 0.44967,
                      "xmax": 0.36392,
                      "ymax": 0.45453
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-181",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4191,
                    "end": 4191
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.44592,
                    "xmax": 0.39316,
                    "ymax": 0.45725
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-182",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4200,
                    "end": 4200
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.44592,
                    "xmax": 0.41531,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-183",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4209,
                    "end": 4209
                  },
                  "box": {
                    "xmin": 0.4153,
                    "ymin": 0.44592,
                    "xmax": 0.43675,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-184",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4218,
                    "end": 4218
                  },
                  "box": {
                    "xmin": 0.43674,
                    "ymin": 0.44592,
                    "xmax": 0.45829,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-185",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4227,
                    "end": 4227
                  },
                  "box": {
                    "xmin": 0.45828,
                    "ymin": 0.44592,
                    "xmax": 0.48065,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-186",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4236,
                    "end": 4236
                  },
                  "box": {
                    "xmin": 0.48064,
                    "ymin": 0.44592,
                    "xmax": 0.50221,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-187",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4245,
                    "end": 4245
                  },
                  "box": {
                    "xmin": 0.5022,
                    "ymin": 0.44592,
                    "xmax": 0.52425,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-188",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4254,
                    "end": 4254
                  },
                  "box": {
                    "xmin": 0.52424,
                    "ymin": 0.44592,
                    "xmax": 0.54543,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-189",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4263,
                    "end": 4263
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.44592,
                    "xmax": 0.56746,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-190",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4272,
                    "end": 4272
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.44592,
                    "xmax": 0.58937,
                    "ymax": 0.45726
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-191",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4281,
                    "end": 4300
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.44592,
                    "xmax": 0.84869,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4281,
                      "end": 4285
                    },
                    "box": {
                      "xmin": 0.5915,
                      "ymin": 0.4472,
                      "xmax": 0.61456,
                      "ymax": 0.45493
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4286,
                      "end": 4291
                    },
                    "box": {
                      "xmin": 0.61661,
                      "ymin": 0.44711,
                      "xmax": 0.64527,
                      "ymax": 0.4548
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4292,
                      "end": 4300
                    },
                    "box": {
                      "xmin": 0.64735,
                      "ymin": 0.44702,
                      "xmax": 0.69354,
                      "ymax": 0.45644
                    },
                    "confidence": 1.0
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-192",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4309,
                    "end": 4314
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.44593,
                    "xmax": 0.89783,
                    "ymax": 0.45727
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4309,
                      "end": 4314
                    },
                    "box": {
                      "xmin": 0.85813,
                      "ymin": 0.44707,
                      "xmax": 0.88988,
                      "ymax": 0.45481
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 10,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-193",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4332,
                    "end": 4348
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.45725,
                    "xmax": 0.24085,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4332,
                      "end": 4342
                    },
                    "box": {
                      "xmin": 0.04821,
                      "ymin": 0.45849,
                      "xmax": 0.10995,
                      "ymax": 0.46734
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4343,
                      "end": 4348
                    },
                    "box": {
                      "xmin": 0.11228,
                      "ymin": 0.45834,
                      "xmax": 0.14173,
                      "ymax": 0.46619
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-194",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4357,
                    "end": 4358
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.45725,
                    "xmax": 0.26252,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4357,
                      "end": 4358
                    },
                    "box": {
                      "xmin": 0.24872,
                      "ymin": 0.46105,
                      "xmax": 0.25502,
                      "ymax": 0.46587
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-195",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4367,
                    "end": 4367
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.45725,
                    "xmax": 0.28453,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-196",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4376,
                    "end": 4376
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.45725,
                    "xmax": 0.3064,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-197",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4385,
                    "end": 4385
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.45725,
                    "xmax": 0.32793,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-198",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4394,
                    "end": 4394
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.45725,
                    "xmax": 0.34952,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-199",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4403,
                    "end": 4404
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.45725,
                    "xmax": 0.37126,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4403,
                      "end": 4404
                    },
                    "box": {
                      "xmin": 0.35756,
                      "ymin": 0.46105,
                      "xmax": 0.36388,
                      "ymax": 0.46588
                    },
                    "confidence": 0.95
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-200",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4413,
                    "end": 4413
                  },
                  "box": {
                    "xmin": 0.37125,
                    "ymin": 0.45725,
                    "xmax": 0.39317,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-201",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4422,
                    "end": 4422
                  },
                  "box": {
                    "xmin": 0.39316,
                    "ymin": 0.45725,
                    "xmax": 0.41531,
                    "ymax": 0.46856
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-202",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4431,
                    "end": 4431
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.45726,
                    "xmax": 0.43675,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-203",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4440,
                    "end": 4440
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.45726,
                    "xmax": 0.4583,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-204",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4449,
                    "end": 4449
                  },
                  "box": {
                    "xmin": 0.45829,
                    "ymin": 0.45726,
                    "xmax": 0.48066,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-205",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4458,
                    "end": 4458
                  },
                  "box": {
                    "xmin": 0.48065,
                    "ymin": 0.45726,
                    "xmax": 0.50222,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-206",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4467,
                    "end": 4467
                  },
                  "box": {
                    "xmin": 0.50221,
                    "ymin": 0.45726,
                    "xmax": 0.52426,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-207",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4476,
                    "end": 4476
                  },
                  "box": {
                    "xmin": 0.52425,
                    "ymin": 0.45726,
                    "xmax": 0.54544,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-208",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4485,
                    "end": 4485
                  },
                  "box": {
                    "xmin": 0.54543,
                    "ymin": 0.45726,
                    "xmax": 0.56746,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-209",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4494,
                    "end": 4494
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.45726,
                    "xmax": 0.58937,
                    "ymax": 0.46857
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-210",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4503,
                    "end": 4516
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.45726,
                    "xmax": 0.84869,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4503,
                      "end": 4506
                    },
                    "box": {
                      "xmin": 0.59187,
                      "ymin": 0.45847,
                      "xmax": 0.61211,
                      "ymax": 0.46628
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4507,
                      "end": 4511
                    },
                    "box": {
                      "xmin": 0.61409,
                      "ymin": 0.45825,
                      "xmax": 0.63752,
                      "ymax": 0.46625
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4512,
                      "end": 4516
                    },
                    "box": {
                      "xmin": 0.63917,
                      "ymin": 0.45827,
                      "xmax": 0.66363,
                      "ymax": 0.46628
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-211",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4525,
                    "end": 4530
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.45727,
                    "xmax": 0.89784,
                    "ymax": 0.46858
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4525,
                      "end": 4530
                    },
                    "box": {
                      "xmin": 0.85814,
                      "ymin": 0.45841,
                      "xmax": 0.89038,
                      "ymax": 0.46617
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 11,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-212",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4548,
                    "end": 4575
                  },
                  "box": {
                    "xmin": 0.046,
                    "ymin": 0.46855,
                    "xmax": 0.24085,
                    "ymax": 0.48001
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4548,
                      "end": 4554
                    },
                    "box": {
                      "xmin": 0.04814,
                      "ymin": 0.46989,
                      "xmax": 0.07859,
                      "ymax": 0.47911
                    },
                    "confidence": 0.96
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4555,
                      "end": 4565
                    },
                    "box": {
                      "xmin": 0.08117,
                      "ymin": 0.46966,
                      "xmax": 0.14302,
                      "ymax": 0.47908
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4566,
                      "end": 4575
                    },
                    "box": {
                      "xmin": 0.1455,
                      "ymin": 0.46992,
                      "xmax": 0.19524,
                      "ymax": 0.47776
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-213",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4584,
                    "end": 4585
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.46856,
                    "xmax": 0.26252,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4584,
                      "end": 4585
                    },
                    "box": {
                      "xmin": 0.24876,
                      "ymin": 0.47249,
                      "xmax": 0.25503,
                      "ymax": 0.47724
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-214",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4594,
                    "end": 4595
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.46856,
                    "xmax": 0.28454,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4594,
                      "end": 4595
                    },
                    "box": {
                      "xmin": 0.27048,
                      "ymin": 0.47248,
                      "xmax": 0.27681,
                      "ymax": 0.47721
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-215",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4604,
                    "end": 4604
                  },
                  "box": {
                    "xmin": 0.28453,
                    "ymin": 0.46856,
                    "xmax": 0.30641,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-216",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4613,
                    "end": 4613
                  },
                  "box": {
                    "xmin": 0.3064,
                    "ymin": 0.46856,
                    "xmax": 0.32793,
                    "ymax": 0.48002
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-217",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4622,
                    "end": 4623
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.46856,
                    "xmax": 0.34952,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4622,
                      "end": 4623
                    },
                    "box": {
                      "xmin": 0.3359,
                      "ymin": 0.47245,
                      "xmax": 0.34228,
                      "ymax": 0.47723
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-218",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4632,
                    "end": 4633
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.46856,
                    "xmax": 0.37126,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4632,
                      "end": 4633
                    },
                    "box": {
                      "xmin": 0.35757,
                      "ymin": 0.47247,
                      "xmax": 0.36385,
                      "ymax": 0.47726
                    },
                    "confidence": 0.94
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-219",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4642,
                    "end": 4642
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.46856,
                    "xmax": 0.39318,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-220",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4651,
                    "end": 4651
                  },
                  "box": {
                    "xmin": 0.39317,
                    "ymin": 0.46856,
                    "xmax": 0.41532,
                    "ymax": 0.48003
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-221",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4660,
                    "end": 4660
                  },
                  "box": {
                    "xmin": 0.41531,
                    "ymin": 0.46856,
                    "xmax": 0.43676,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-222",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4669,
                    "end": 4669
                  },
                  "box": {
                    "xmin": 0.43675,
                    "ymin": 0.46857,
                    "xmax": 0.45831,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-223",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4678,
                    "end": 4678
                  },
                  "box": {
                    "xmin": 0.4583,
                    "ymin": 0.46857,
                    "xmax": 0.48067,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-224",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4687,
                    "end": 4687
                  },
                  "box": {
                    "xmin": 0.48066,
                    "ymin": 0.46857,
                    "xmax": 0.50223,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-225",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4696,
                    "end": 4696
                  },
                  "box": {
                    "xmin": 0.50222,
                    "ymin": 0.46857,
                    "xmax": 0.52427,
                    "ymax": 0.48004
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-226",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4705,
                    "end": 4705
                  },
                  "box": {
                    "xmin": 0.52426,
                    "ymin": 0.46857,
                    "xmax": 0.54545,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-227",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4714,
                    "end": 4714
                  },
                  "box": {
                    "xmin": 0.54544,
                    "ymin": 0.46857,
                    "xmax": 0.56747,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-228",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4723,
                    "end": 4723
                  },
                  "box": {
                    "xmin": 0.56746,
                    "ymin": 0.46857,
                    "xmax": 0.58938,
                    "ymax": 0.48005
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-229",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4732,
                    "end": 4770
                  },
                  "box": {
                    "xmin": 0.58937,
                    "ymin": 0.46857,
                    "xmax": 0.84869,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-230",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4779,
                    "end": 4787
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.46858,
                    "xmax": 0.89784,
                    "ymax": 0.48008
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4779,
                      "end": 4783
                    },
                    "box": {
                      "xmin": 0.85275,
                      "ymin": 0.46984,
                      "xmax": 0.87396,
                      "ymax": 0.47812
                    },
                    "confidence": 0.9
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4784,
                      "end": 4787
                    },
                    "box": {
                      "xmin": 0.87686,
                      "ymin": 0.46976,
                      "xmax": 0.89517,
                      "ymax": 0.4776
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 12,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-231",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4805,
                    "end": 4839
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.47999,
                    "xmax": 0.24085,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4805,
                      "end": 4808
                    },
                    "box": {
                      "xmin": 0.0478,
                      "ymin": 0.4811,
                      "xmax": 0.0673,
                      "ymax": 0.48891
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4809,
                      "end": 4814
                    },
                    "box": {
                      "xmin": 0.07002,
                      "ymin": 0.48137,
                      "xmax": 0.09929,
                      "ymax": 0.4906
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4815,
                      "end": 4825
                    },
                    "box": {
                      "xmin": 0.10198,
                      "ymin": 0.48097,
                      "xmax": 0.16384,
                      "ymax": 0.49059
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4826,
                      "end": 4829
                    },
                    "box": {
                      "xmin": 0.16619,
                      "ymin": 0.48121,
                      "xmax": 0.1841,
                      "ymax": 0.48896
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 4830,
                      "end": 4839
                    },
                    "box": {
                      "xmin": 0.18602,
                      "ymin": 0.48106,
                      "xmax": 0.2365,
                      "ymax": 0.49069
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-232",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4848,
                    "end": 4848
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.48001,
                    "xmax": 0.26252,
                    "ymax": 0.49122
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-233",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4857,
                    "end": 4857
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.48002,
                    "xmax": 0.28454,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-234",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4866,
                    "end": 4866
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.48002,
                    "xmax": 0.30641,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-235",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4875,
                    "end": 4875
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.48002,
                    "xmax": 0.32794,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-236",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4884,
                    "end": 4884
                  },
                  "box": {
                    "xmin": 0.32793,
                    "ymin": 0.48002,
                    "xmax": 0.34952,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-237",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4893,
                    "end": 4893
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.48003,
                    "xmax": 0.37127,
                    "ymax": 0.49123
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-238",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4902,
                    "end": 4902
                  },
                  "box": {
                    "xmin": 0.37126,
                    "ymin": 0.48003,
                    "xmax": 0.39318,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-239",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4911,
                    "end": 4912
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.48003,
                    "xmax": 0.41533,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4911,
                      "end": 4912
                    },
                    "box": {
                      "xmin": 0.40126,
                      "ymin": 0.48384,
                      "xmax": 0.40775,
                      "ymax": 0.48864
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-240",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4921,
                    "end": 4921
                  },
                  "box": {
                    "xmin": 0.41532,
                    "ymin": 0.48003,
                    "xmax": 0.43677,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-241",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4930,
                    "end": 4931
                  },
                  "box": {
                    "xmin": 0.43676,
                    "ymin": 0.48004,
                    "xmax": 0.45832,
                    "ymax": 0.49124
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4930,
                      "end": 4931
                    },
                    "box": {
                      "xmin": 0.44498,
                      "ymin": 0.48379,
                      "xmax": 0.45152,
                      "ymax": 0.48869
                    },
                    "confidence": 0.94
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-242",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4940,
                    "end": 4940
                  },
                  "box": {
                    "xmin": 0.45831,
                    "ymin": 0.48004,
                    "xmax": 0.48068,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-243",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4949,
                    "end": 4949
                  },
                  "box": {
                    "xmin": 0.48067,
                    "ymin": 0.48004,
                    "xmax": 0.50224,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-244",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4958,
                    "end": 4958
                  },
                  "box": {
                    "xmin": 0.50223,
                    "ymin": 0.48004,
                    "xmax": 0.52428,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-245",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4967,
                    "end": 4968
                  },
                  "box": {
                    "xmin": 0.52427,
                    "ymin": 0.48004,
                    "xmax": 0.54545,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4967,
                      "end": 4968
                    },
                    "box": {
                      "xmin": 0.53175,
                      "ymin": 0.48383,
                      "xmax": 0.5382,
                      "ymax": 0.48867
                    },
                    "confidence": 0.89
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-246",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4977,
                    "end": 4978
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.48005,
                    "xmax": 0.56747,
                    "ymax": 0.49125
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4977,
                      "end": 4978
                    },
                    "box": {
                      "xmin": 0.55389,
                      "ymin": 0.48385,
                      "xmax": 0.56015,
                      "ymax": 0.48867
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-247",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4987,
                    "end": 4987
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.48005,
                    "xmax": 0.58938,
                    "ymax": 0.49126
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-248",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 4996,
                    "end": 5044
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.48005,
                    "xmax": 0.84869,
                    "ymax": 0.49128
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 4996,
                      "end": 5000
                    },
                    "box": {
                      "xmin": 0.59149,
                      "ymin": 0.48133,
                      "xmax": 0.61454,
                      "ymax": 0.48909
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5001,
                      "end": 5009
                    },
                    "box": {
                      "xmin": 0.61672,
                      "ymin": 0.48106,
                      "xmax": 0.66166,
                      "ymax": 0.48907
                    },
                    "confidence": 0.87
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5010,
                      "end": 5018
                    },
                    "box": {
                      "xmin": 0.66414,
                      "ymin": 0.481,
                      "xmax": 0.7072,
                      "ymax": 0.48902
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5019,
                      "end": 5021
                    },
                    "box": {
                      "xmin": 0.70989,
                      "ymin": 0.48116,
                      "xmax": 0.7209,
                      "ymax": 0.4904
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5022,
                      "end": 5027
                    },
                    "box": {
                      "xmin": 0.72324,
                      "ymin": 0.48168,
                      "xmax": 0.75195,
                      "ymax": 0.49072
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5028,
                      "end": 5038
                    },
                    "box": {
                      "xmin": 0.75411,
                      "ymin": 0.48265,
                      "xmax": 0.8155,
                      "ymax": 0.49044
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5039,
                      "end": 5044
                    },
                    "box": {
                      "xmin": 0.81752,
                      "ymin": 0.48134,
                      "xmax": 0.84253,
                      "ymax": 0.49046
                    },
                    "confidence": 0.96
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-249",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5053,
                    "end": 5058
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.48008,
                    "xmax": 0.89784,
                    "ymax": 0.49129
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5053,
                      "end": 5058
                    },
                    "box": {
                      "xmin": 0.85819,
                      "ymin": 0.48113,
                      "xmax": 0.89043,
                      "ymax": 0.48892
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 13,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-250",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5076,
                    "end": 5098
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.4912,
                    "xmax": 0.24086,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5076,
                      "end": 5082
                    },
                    "box": {
                      "xmin": 0.04822,
                      "ymin": 0.49263,
                      "xmax": 0.07846,
                      "ymax": 0.50182
                    },
                    "confidence": 0.96
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5083,
                      "end": 5090
                    },
                    "box": {
                      "xmin": 0.08143,
                      "ymin": 0.49257,
                      "xmax": 0.11591,
                      "ymax": 0.50189
                    },
                    "confidence": 0.68
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5091,
                      "end": 5098
                    },
                    "box": {
                      "xmin": 0.11839,
                      "ymin": 0.49244,
                      "xmax": 0.15487,
                      "ymax": 0.50037
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-251",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5107,
                    "end": 5107
                  },
                  "box": {
                    "xmin": 0.24085,
                    "ymin": 0.49122,
                    "xmax": 0.26253,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-252",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5116,
                    "end": 5116
                  },
                  "box": {
                    "xmin": 0.26252,
                    "ymin": 0.49122,
                    "xmax": 0.28454,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-253",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5125,
                    "end": 5125
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.49123,
                    "xmax": 0.30642,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-254",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5134,
                    "end": 5135
                  },
                  "box": {
                    "xmin": 0.30641,
                    "ymin": 0.49123,
                    "xmax": 0.32794,
                    "ymax": 0.50303
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5134,
                      "end": 5135
                    },
                    "box": {
                      "xmin": 0.31407,
                      "ymin": 0.49511,
                      "xmax": 0.32051,
                      "ymax": 0.50005
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-255",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5144,
                    "end": 5144
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.49123,
                    "xmax": 0.34953,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-256",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5153,
                    "end": 5153
                  },
                  "box": {
                    "xmin": 0.34952,
                    "ymin": 0.49123,
                    "xmax": 0.37127,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-257",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5162,
                    "end": 5162
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.49123,
                    "xmax": 0.39319,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-258",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5171,
                    "end": 5171
                  },
                  "box": {
                    "xmin": 0.39318,
                    "ymin": 0.49124,
                    "xmax": 0.41533,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-259",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5180,
                    "end": 5180
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.49124,
                    "xmax": 0.43677,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-260",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5189,
                    "end": 5189
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.49124,
                    "xmax": 0.45833,
                    "ymax": 0.50304
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-261",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5198,
                    "end": 5198
                  },
                  "box": {
                    "xmin": 0.45832,
                    "ymin": 0.49124,
                    "xmax": 0.48069,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-262",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5207,
                    "end": 5207
                  },
                  "box": {
                    "xmin": 0.48068,
                    "ymin": 0.49125,
                    "xmax": 0.50226,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-263",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5216,
                    "end": 5216
                  },
                  "box": {
                    "xmin": 0.50224,
                    "ymin": 0.49125,
                    "xmax": 0.52429,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-264",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5225,
                    "end": 5225
                  },
                  "box": {
                    "xmin": 0.52428,
                    "ymin": 0.49125,
                    "xmax": 0.54546,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-265",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5234,
                    "end": 5234
                  },
                  "box": {
                    "xmin": 0.54545,
                    "ymin": 0.49125,
                    "xmax": 0.56748,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-266",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5243,
                    "end": 5243
                  },
                  "box": {
                    "xmin": 0.56747,
                    "ymin": 0.49125,
                    "xmax": 0.58938,
                    "ymax": 0.50305
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-267",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5252,
                    "end": 5272
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.49126,
                    "xmax": 0.84869,
                    "ymax": 0.50307
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5252,
                      "end": 5256
                    },
                    "box": {
                      "xmin": 0.59146,
                      "ymin": 0.49268,
                      "xmax": 0.61447,
                      "ymax": 0.50046
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5257,
                      "end": 5264
                    },
                    "box": {
                      "xmin": 0.61693,
                      "ymin": 0.49235,
                      "xmax": 0.65136,
                      "ymax": 0.50185
                    },
                    "confidence": 0.84
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5265,
                      "end": 5272
                    },
                    "box": {
                      "xmin": 0.65353,
                      "ymin": 0.49234,
                      "xmax": 0.69033,
                      "ymax": 0.50039
                    },
                    "confidence": 0.98
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-268",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5281,
                    "end": 5286
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.49128,
                    "xmax": 0.89784,
                    "ymax": 0.50308
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5281,
                      "end": 5286
                    },
                    "box": {
                      "xmin": 0.85811,
                      "ymin": 0.49254,
                      "xmax": 0.8887,
                      "ymax": 0.50034
                    },
                    "confidence": 0.99
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 14,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-269",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5304,
                    "end": 5324
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.50301,
                    "xmax": 0.24086,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5304,
                      "end": 5308
                    },
                    "box": {
                      "xmin": 0.04783,
                      "ymin": 0.50446,
                      "xmax": 0.07579,
                      "ymax": 0.51362
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5309,
                      "end": 5316
                    },
                    "box": {
                      "xmin": 0.07801,
                      "ymin": 0.5044,
                      "xmax": 0.11449,
                      "ymax": 0.51231
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5317,
                      "end": 5324
                    },
                    "box": {
                      "xmin": 0.11639,
                      "ymin": 0.50425,
                      "xmax": 0.14862,
                      "ymax": 0.5122
                    },
                    "confidence": 0.97
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-270",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5333,
                    "end": 5333
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.50303,
                    "xmax": 0.26253,
                    "ymax": 0.51433
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-271",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5342,
                    "end": 5342
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.50303,
                    "xmax": 0.28455,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-272",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5351,
                    "end": 5351
                  },
                  "box": {
                    "xmin": 0.28454,
                    "ymin": 0.50303,
                    "xmax": 0.30642,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-273",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5360,
                    "end": 5361
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.50303,
                    "xmax": 0.32794,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5360,
                      "end": 5361
                    },
                    "box": {
                      "xmin": 0.31409,
                      "ymin": 0.50657,
                      "xmax": 0.32053,
                      "ymax": 0.51154
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-274",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5370,
                    "end": 5370
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.50303,
                    "xmax": 0.34953,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-275",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5379,
                    "end": 5379
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.50304,
                    "xmax": 0.37128,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-276",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5388,
                    "end": 5388
                  },
                  "box": {
                    "xmin": 0.37127,
                    "ymin": 0.50304,
                    "xmax": 0.39319,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-277",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5397,
                    "end": 5397
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.50304,
                    "xmax": 0.41534,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-278",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5406,
                    "end": 5406
                  },
                  "box": {
                    "xmin": 0.41533,
                    "ymin": 0.50304,
                    "xmax": 0.43678,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-279",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5415,
                    "end": 5415
                  },
                  "box": {
                    "xmin": 0.43677,
                    "ymin": 0.50304,
                    "xmax": 0.45834,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-280",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5424,
                    "end": 5424
                  },
                  "box": {
                    "xmin": 0.45833,
                    "ymin": 0.50304,
                    "xmax": 0.4807,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-281",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5433,
                    "end": 5433
                  },
                  "box": {
                    "xmin": 0.48069,
                    "ymin": 0.50305,
                    "xmax": 0.50227,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 12,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-282",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5442,
                    "end": 5442
                  },
                  "box": {
                    "xmin": 0.50226,
                    "ymin": 0.50305,
                    "xmax": 0.5243,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 13,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-283",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5451,
                    "end": 5451
                  },
                  "box": {
                    "xmin": 0.52429,
                    "ymin": 0.50305,
                    "xmax": 0.54547,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 14,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-284",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5460,
                    "end": 5460
                  },
                  "box": {
                    "xmin": 0.54546,
                    "ymin": 0.50305,
                    "xmax": 0.56748,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 15,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-285",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5469,
                    "end": 5469
                  },
                  "box": {
                    "xmin": 0.56748,
                    "ymin": 0.50305,
                    "xmax": 0.58938,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 16,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-286",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5478,
                    "end": 5514
                  },
                  "box": {
                    "xmin": 0.58938,
                    "ymin": 0.50305,
                    "xmax": 0.84869,
                    "ymax": 0.51434
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5478,
                      "end": 5482
                    },
                    "box": {
                      "xmin": 0.59151,
                      "ymin": 0.50447,
                      "xmax": 0.61435,
                      "ymax": 0.51234
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5483,
                      "end": 5490
                    },
                    "box": {
                      "xmin": 0.61667,
                      "ymin": 0.50439,
                      "xmax": 0.65251,
                      "ymax": 0.51226
                    },
                    "confidence": 0.96
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5491,
                      "end": 5498
                    },
                    "box": {
                      "xmin": 0.65486,
                      "ymin": 0.50427,
                      "xmax": 0.68698,
                      "ymax": 0.51221
                    },
                    "confidence": 0.98
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5499,
                      "end": 5500
                    },
                    "box": {
                      "xmin": 0.68872,
                      "ymin": 0.50615,
                      "xmax": 0.69782,
                      "ymax": 0.51193
                    },
                    "confidence": 0.94
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5501,
                      "end": 5504
                    },
                    "box": {
                      "xmin": 0.69939,
                      "ymin": 0.5044,
                      "xmax": 0.71163,
                      "ymax": 0.51214
                    },
                    "confidence": 0.99
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5505,
                      "end": 5514
                    },
                    "box": {
                      "xmin": 0.71359,
                      "ymin": 0.50433,
                      "xmax": 0.76254,
                      "ymax": 0.51228
                    },
                    "confidence": 0.88
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 17,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-287",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5523,
                    "end": 5526
                  },
                  "box": {
                    "xmin": 0.84869,
                    "ymin": 0.50307,
                    "xmax": 0.89784,
                    "ymax": 0.51435
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5523,
                      "end": 5526
                    },
                    "box": {
                      "xmin": 0.86445,
                      "ymin": 0.50448,
                      "xmax": 0.8824,
                      "ymax": 0.51221
                    },
                    "confidence": 0.97
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 15,
                "col": 18,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-288",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5544,
                    "end": 5555
                  },
                  "box": {
                    "xmin": 0.04599,
                    "ymin": 0.51433,
                    "xmax": 0.24086,
                    "ymax": 0.52561
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5544,
                      "end": 5547
                    },
                    "box": {
                      "xmin": 0.04807,
                      "ymin": 0.51586,
                      "xmax": 0.06955,
                      "ymax": 0.52355
                    },
                    "confidence": 1.0
                  },
                  {
                    "page": 2,
                    "range": {
                      "start": 5548,
                      "end": 5555
                    },
                    "box": {
                      "xmin": 0.07354,
                      "ymin": 0.51587,
                      "xmax": 0.11273,
                      "ymax": 0.52504
                    },
                    "confidence": 0.92
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 0,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-289",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5564,
                    "end": 5564
                  },
                  "box": {
                    "xmin": 0.24086,
                    "ymin": 0.51433,
                    "xmax": 0.26253,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 1,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-290",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5573,
                    "end": 5574
                  },
                  "box": {
                    "xmin": 0.26253,
                    "ymin": 0.51433,
                    "xmax": 0.28455,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5573,
                      "end": 5574
                    },
                    "box": {
                      "xmin": 0.27048,
                      "ymin": 0.51791,
                      "xmax": 0.27682,
                      "ymax": 0.52281
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 2,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-291",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5583,
                    "end": 5583
                  },
                  "box": {
                    "xmin": 0.28455,
                    "ymin": 0.51434,
                    "xmax": 0.30642,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 3,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-292",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5592,
                    "end": 5592
                  },
                  "box": {
                    "xmin": 0.30642,
                    "ymin": 0.51434,
                    "xmax": 0.32794,
                    "ymax": 0.5256
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 4,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-293",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5601,
                    "end": 5601
                  },
                  "box": {
                    "xmin": 0.32794,
                    "ymin": 0.51434,
                    "xmax": 0.34953,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 5,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-294",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5610,
                    "end": 5611
                  },
                  "box": {
                    "xmin": 0.34953,
                    "ymin": 0.51434,
                    "xmax": 0.37128,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5610,
                      "end": 5611
                    },
                    "box": {
                      "xmin": 0.3576,
                      "ymin": 0.51789,
                      "xmax": 0.3639,
                      "ymax": 0.52283
                    },
                    "confidence": 0.88
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 6,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-295",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5620,
                    "end": 5621
                  },
                  "box": {
                    "xmin": 0.37128,
                    "ymin": 0.51434,
                    "xmax": 0.3932,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [
                  {
                    "page": 2,
                    "range": {
                      "start": 5620,
                      "end": 5621
                    },
                    "box": {
                      "xmin": 0.37933,
                      "ymin": 0.51789,
                      "xmax": 0.38557,
                      "ymax": 0.52276
                    },
                    "confidence": 0.91
                  }
                ],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 7,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-296",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5630,
                    "end": 5630
                  },
                  "box": {
                    "xmin": 0.39319,
                    "ymin": 0.51434,
                    "xmax": 0.41534,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 8,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-297",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5639,
                    "end": 5639
                  },
                  "box": {
                    "xmin": 0.41534,
                    "ymin": 0.51434,
                    "xmax": 0.43679,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 9,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-298",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5648,
                    "end": 5648
                  },
                  "box": {
                    "xmin": 0.43678,
                    "ymin": 0.51434,
                    "xmax": 0.45835,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 10,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-299",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5657,
                    "end": 5657
                  },
                  "box": {
                    "xmin": 0.45834,
                    "ymin": 0.51434,
                    "xmax": 0.48071,
                    "ymax": 0.52559
                  }
                },
                "atomic_grounding": [],
                "markdown": null,
                "children": null,
                "row": 16,
                "col": 11,
                "colspan": 1,
                "rowspan": 1
              },
              {
                "type": "table_cell",
                "id": "table_cell-300",
                "span": null,
                "grounding": {
                  "page": 2,
                  "range": {
                    "start": 5666,
                    "end": 5666
                  },
                  "box": {
                    "xmin": 0.4807,
                    "ymin": 0.51434,
                    "xmax": 0.50228,
                    "ymax": 0.52559
                  }
                },
